! FMU ready
  Version,9.3;

  RunPeriod,
    Run Period 1,      !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2019,                        !- Begin Year 2019
    12,                      !- End Month
    31,                      !- End Day of Month
    2021,                        !- End Year 2021
    Tuesday,                        !- Day of Week for Start Day Tuesday
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    Yes;		     !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\FRA_STRASBOURG_IWEC.epw

  Site:Location,
    Nest (01-01:31-12),      !- Name
    47.24,                   !- Latitude {deg}
    8.36,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    448.1;                   !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  SizingPeriod:DesignDay,
    Summer Design Day in Nest (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.8,                    !- Maximum Dry-Bulb Temperature {C}
    8.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96056.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Nest (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -8.4,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -8.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96056.4,                 !- Barometric Pressure {Pa}
    12.1,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,60;

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    Cl,                      !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Ht,                     !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3


  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Boxing Day,              !- Name
    26 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Easter Monday,           !- Name
    2nd Monday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Easter Sunday,           !- Name
    1st Sunday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Heating set point schedule

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

! Schedule: Cooling set point schedule

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3


! Schedule: Control type schedule: notAlways 4

  Schedule:Compact,
    Control type schedule: notAlways 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 1/1,
    For: AllDays,
    Until: 24:00,1,
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,3;          !- Field 3


! Schedule: Control type schedule: Always 3

  Schedule:Compact,
    Control type schedule: Always 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,3;          !- Field 3

! Schedule: Heating high water temperature schedule: Always 50.00

  Schedule:Compact,
    Heating high water temperature schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Heating low water temperature schedule: Always 42.00

  Schedule:Compact,
    Heating low water temperature schedule: Always 42.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,42;         !- Field 3

! Schedule: Heating low control temperature schedule: Always 7.00

  Schedule:Compact,
    Heating low control temperature schedule: Always 7.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7;         !- Field 3

! Schedule: Heating high control temperature schedule: Always 21.00

  Schedule:Compact,
    Heating high control temperature schedule: Always 21.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21;         !- Field 3

! Schedule: Cooling high water temperature schedule: Always 15.00

  Schedule:Compact,
    Cooling high water temperature schedule: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: Cooling low water temperature schedule: Always 10.00

  Schedule:Compact,
    Cooling low water temperature schedule: Always 10.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

! Schedule: Cooling low control temperature schedule: Always 22.00

  Schedule:Compact,
    Cooling low control temperature schedule: Always 22.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

! Schedule: Cooling high control temperature schedule: Always 26.00

  Schedule:Compact,
    Cooling high control temperature schedule: Always 26.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

! Schedule: Domestic hot water setpoint temperature: Always 55.00

  Schedule:Compact,
    Domestic hot water setpoint temperature: Always 55.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

! Schedule: Water heater ambient temperature schedule: Always 20.00

  Schedule:Compact,
    Water heater ambient temperature schedule: Always 20.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

! Schedule: Cold water supply temperature schedule: Always 10.00

  Schedule:Compact,
    Cold water supply temperature schedule: Always 10.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Loop high setpoint temperature: Always 32.00

  Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32;         !- Field 3

! Schedule: Loop low setpoint temperature: Always 15.00

  Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: Cold water supply temperature schedule: Always 12.00

  Schedule:Compact,
    Cold water supply temperature schedule: Always 12.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12;         !- Field 3

! Schedule: SIA WC_Light

  Schedule:Compact,
    SIA WC_Light,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.2,        !- Field 5
    Until: 09:00,0.4,        !- Field 7
    Until: 10:00,0.6,        !- Field 9
    Until: 12:00,0.8,        !- Field 11
    Until: 13:00,0.4,        !- Field 13
    Until: 14:00,0.6,        !- Field 15
    Until: 16:00,0.8,        !- Field 17
    Until: 17:00,0.4,        !- Field 19
    Until: 18:00,0.2,        !- Field 21
    Until: 24:00,0;          !- Field 23

! Schedule: SIA Bed_Occ

  Schedule:Compact,
    SIA Bed_Occ,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 07:00,0.8,        !- Field 5
    Until: 08:00,0.6,        !- Field 7
    Until: 11:00,0.4,        !- Field 9
    Until: 12:00,0.6,        !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.6,        !- Field 15
    Until: 16:00,0.4,        !- Field 17
    Until: 17:00,0.6,        !- Field 19
    Until: 21:00,0.8,        !- Field 21
    Until: 24:00,1;          !- Field 23

! Schedule: SIA Bed_Electro

  Schedule:Compact,
    SIA Bed_Electro,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.1,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 08:00,1,          !- Field 7
    Until: 11:00,0.5,        !- Field 9
    Until: 13:00,1,          !- Field 11
    Until: 16:00,0.5,        !- Field 13
    Until: 20:00,1,          !- Field 15
    Until: 23:00,0.5,        !- Field 17
    Until: 24:00,0.1;        !- Field 19

! Schedule: SIA Bed_Light

  Schedule:Compact,
    SIA Bed_Light,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,0.8,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 11:00,0.1,        !- Field 9
    Until: 12:00,0.1,        !- Field 11
    Until: 13:00,0.2,        !- Field 13
    Until: 14:00,0.6,        !- Field 15
    Until: 16:00,0.4,        !- Field 17
    Until: 17:00,0.6,        !- Field 19
    Until: 21:00,0.8,        !- Field 21
    Until: 24:00,0;          !- Field 23

! Schedule: SIA Living_DHW

  Schedule:Compact,
    SIA Living_DHW,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,0.8,        !- Field 5
    Until: 08:00,0.6,        !- Field 7
    Until: 11:00,0.4,        !- Field 9
    Until: 12:00,0.6,        !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.6,        !- Field 15
    Until: 16:00,0.4,        !- Field 17
    Until: 17:00,0.6,        !- Field 19
    Until: 21:00,0.8,        !- Field 21
    Until: 24:00,0;          !- Field 23

! Schedule: SIA Living_Occ

  Schedule:Compact,
    SIA Living_Occ,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,0.4,        !- Field 5
    Until: 08:00,0.8,        !- Field 7
    Until: 09:00,0.4,        !- Field 9
    Until: 11:00,0,          !- Field 11
    Until: 12:00,0.4,        !- Field 13
    Until: 13:00,0.8,        !- Field 15
    Until: 14:00,0.4,        !- Field 17
    Until: 16:00,0,          !- Field 19
    Until: 17:00,0.4,        !- Field 21
    Until: 18:00,1,          !- Field 23
    Until: 19:00,0.6,        !- Field 25
    Until: 20:00,0.4,        !- Field 27
    Until: 24:00,0;          !- Field 29

! Schedule: SIA Living_Elctro

  Schedule:Compact,
    SIA Living_Elctro,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.2,        !- Field 3
    Until: 07:00,0.4,        !- Field 5
    Until: 08:00,0.8,        !- Field 7
    Until: 09:00,0.4,        !- Field 9
    Until: 11:00,0.2,        !- Field 11
    Until: 12:00,0.4,        !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 14:00,0.4,        !- Field 17
    Until: 16:00,0.2,        !- Field 19
    Until: 17:00,0.4,        !- Field 21
    Until: 18:00,1,          !- Field 23
    Until: 19:00,0.4,        !- Field 25
    Until: 24:00,0.2;        !- Field 27

! Schedule: SIA Living_Light

  Schedule:Compact,
    SIA Living_Light,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,0.4,        !- Field 5
    Until: 08:00,0.8,        !- Field 7
    Until: 09:00,0.4,        !- Field 9
    Until: 11:00,0,          !- Field 11
    Until: 12:00,0.4,        !- Field 13
    Until: 13:00,0.8,        !- Field 15
    Until: 14:00,0.4,        !- Field 17
    Until: 16:00,0,          !- Field 19
    Until: 17:00,0.4,        !- Field 21
    Until: 18:00,1,          !- Field 23
    Until: 19:00,0.6,        !- Field 25
    Until: 20:00,0.4,        !- Field 27
    Until: 24:00,0;          !- Field 29

! Schedule: SIA Entry_Light

  Schedule:Compact,
    SIA Entry_Light,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.2,        !- Field 5
    Until: 09:00,0.4,        !- Field 7
    Until: 10:00,0.6,        !- Field 9
    Until: 12:00,0.8,        !- Field 11
    Until: 13:00,0.4,        !- Field 13
    Until: 14:00,0.6,        !- Field 15
    Until: 16:00,0.8,        !- Field 17
    Until: 17:00,0.4,        !- Field 19
    Until: 18:00,0.2,        !- Field 21
    Until: 24:00,0.0;        !- Field 23

! Schedule: Domestic hot water setpoint temperature: Always 58.00

  Schedule:Compact,
    Domestic hot water setpoint temperature: Always 58.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,58;         !- Field 3

! Schedule: SIA DHW

  Schedule:Compact,
    SIA DHW,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.2,        !- Field 5
    Until: 09:00,0.4,        !- Field 7
    Until: 10:00,0.6,        !- Field 9
    Until: 12:00,0.8,        !- Field 11
    Until: 13:00,0.4,        !- Field 13
    Until: 14:00,0.6,        !- Field 15
    Until: 16:00,0.8,        !- Field 17
    Until: 17:00,0.4,        !- Field 19
    Until: 18:00,0.2,        !- Field 21
    Until: 24:00,0;          !- Field 23

! Schedule: SIA Plant_Elctro

  Schedule:Compact,
    SIA Plant_Elctro,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.2,        !- Field 3
    Until: 07:00,0.4,        !- Field 5
    Until: 08:00,0.8,        !- Field 7
    Until: 09:00,0.4,        !- Field 9
    Until: 11:00,0.2,        !- Field 11
    Until: 12:00,0.4,        !- Field 13
    Until: 13:00,1,          !- Field 15
    Until: 14:00,0.4,        !- Field 17
    Until: 16:00,0.2,        !- Field 19
    Until: 17:00,0.4,        !- Field 21
    Until: 18:00,1,          !- Field 23
    Until: 19:00,0.4,        !- Field 25
    Until: 24:00,0.2;        !- Field 27

! Schedule: Medium water setpoint temperature: Always 34.00

  Schedule:Compact,
    Medium water setpoint temperature: Always 34.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,34;         !- Field 3

! Schedule: Hot Water flow set point temperature: Always 65.0 C

  Schedule:Compact,
    Hot Water flow set point temperature: Always 65.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

! Schedule: Medium water setpoint temperature: Always 36.00

  Schedule:Compact,
    Medium water setpoint temperature: Always 36.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,36;         !- Field 3

  WindowMaterial:Gas,
    1016,                    !- Name
    Argon,                   !- Gas Type
    .012;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1016,     !- Name
    Argon,                   !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Glazing,
    10000,                   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m .008}
    .8,                     !- Solar Transmittance at Normal Incidence {.8}
    .15,                     !- Front Side Solar Reflectance at Normal Incidence {.17}
    .15,                     !- Back Side Solar Reflectance at Normal Incidence {.22}
    .85,                     !- Visible Transmittance at Normal Incidence
    .056,                    !- Front Side Visible Reflectance at Normal Incidence
    .079,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity {.84}
    .1,                      !- Back Side Infrared Hemispherical Emissivity {.1}
    1,                      !- Conductivity {W/m-K 1.0}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance {.2}

  WindowMaterial:Glazing,
    10001,                   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m .008}
    .8,                     !- Solar Transmittance at Normal Incidence {.7}
    .15,                     !- Front Side Solar Reflectance at Normal Incidence {.22}
    .15,                     !- Back Side Solar Reflectance at Normal Incidence {.17}
    .85,                     !- Visible Transmittance at Normal Incidence 
    .079,                    !- Front Side Visible Reflectance at Normal Incidence
    .056,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    .1,                      !- Front Side Infrared Hemispherical Emissivity {.1}
    .84,                     !- Back Side Infrared Hemispherical Emissivity {.84}
    1,                      !- Conductivity {W/m-K 1.0}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    10002,                   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m .008}
    .875,                    !- Solar Transmittance at Normal Incidence {.875}
    .075,                    !- Front Side Solar Reflectance at Normal Incidence {.071}
    .075,                    !- Back Side Solar Reflectance at Normal Incidence {.071}
    .898,                    !- Visible Transmittance at Normal Incidence {.881}
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                      !- Conductivity {W/m-K 1.0}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20001,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.024,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    90,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0.05,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    .8,                      !- Back Side Slat Beam Solar Reflectance
    0.05,                       !- Slat Diffuse Solar Transmittance
    .8,                      !- Front Side Slat Diffuse Solar Reflectance
    .8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    .8,                      !- Front Side Slat Beam Visible Reflectance
    .8,                      !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    .8,                      !- Front Side Slat Diffuse Visible Reflectance
    .8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    .9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    .9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    .015,                    !- Blind to Glass Distance {m}
    .5,                      !- Blind Top Opening Multiplier
    .5,                      !- Blind Bottom Opening Multiplier
    .5,                      !- Blind Left Side Opening Multiplier
    .5,                      !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! External Rendering- thickness 0.025

  Material,
    External Rendering_0.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.2

  Material,
    MW Stone Wool (rolls)_0.2,  !- Name
    Rough,                   !- Roughness
    .25,                      !- Thickness {m .15}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Timber Flooring- thickness 0.005

  Material,
    Timber Flooring_0.005,   !- Name
    Rough,                   !- Roughness
    .006,                    !- Thickness {m .005}
    .15,                    !- Conductivity {W/m-K .08 to 15}
    3000,                     !- Density {kg/m3 2600 3000}
    3000,                    !- Specific Heat {J/kg-K 2600 3000}
    0.6,                     !- Thermal Absorptance {0.6}
    0.7,                    !- Solar Absorptance {0.53}
    0.2;                    !- Visible Absorptance {0.53}

! Feinputz Lehm- thickness 0.0125

  Material,
    Feinputz Lehm_0.0125,    !- Name
    Rough,                   !- Roughness
    .017,                   !- Thickness {m 0.01}
    .8,                      !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3 1600}
    1000,                    !- Specific Heat {J/kg-K 1000}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Rewall Nakedboard- thickness 0.015

  Material,
    Rewall Nakedboard_0.015, !- Name
    Rough,                   !- Roughness
    .1,                    !- Thickness {m .015}
    1.21,                     !- Conductivity {W/m-K.21}
    2732,                     !- Density {kg/m3 732}
    2500,                    !- Specific Heat {J/kg-K 1000 2500}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Reapor- thickness 0.075

  Material,
    Reapor_0.075,            !- Name
    Rough,                   !- Roughness
    .15,                    !- Thickness {m 075}
    .08,                     !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Painted Oak- thickness 0.035

  Material,
    Painted Oak_0.035,       !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Woods - fir, pine- thickness 0.025

  Material,
    Woods - fir pine_0.025,  !- Name
    Rough,                   !- Roughness
    .05,                    !- Thickness {m .015}
    0.12,                    !- Conductivity {W/m-K}
    510,                     !- Density {kg/m3 510}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Mineral fibre/wool - UltratouchDenim- thickness 0.215

  Material,
    Mineral fibre/wool - UltratouchDenim_0.215,  !- Name
    Rough,                   !- Roughness
    .25,                    !- Thickness {m .415}
    .038,                    !- Conductivity {W/m-K .038}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Woods - fir, pine- thickness 0.015

  Material,
    Woods - fir pine_0.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m .015}
    0.5,                    !- Conductivity {W/m-K}
    510,                     !- Density {kg/m3 510}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Mycofoam- thickness 0.055

  Material,
    Mycofoam_0.055,          !- Name
    Rough,                   !- Roughness
    .075,                    !- Thickness {m .055}
    .136,                    !- Conductivity {W/m-K .136}
    43,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Feinputz Lehm- thickness 0.01

  Material,
    Feinputz Lehm_0.01,      !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m .01}
    1.8,                      !- Conductivity {W/m-K 1.8}
    1600,                    !- Density {kg/m3 1600}
    1000,                    !- Specific Heat {J/kg-K 1000}
    .8,                      !- Thermal Absorptance {0.9}
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Limestone, extra hard- thickness 0.008

  Material,
    Limestone extra hard_0.008,  !- Name
    Rough,                   !- Roughness
    .01,                    !- Thickness {m .008}
    15.5,                     !- Conductivity {W/m-K 12.28}
    1500,                    !- Density {kg/m3 3600}
    1500,                    !- Specific Heat {J/kg-K 2000}
    0.8,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

! Capatect Hanf- thickness 0.26

  Material,
    Capatect Hanf_0.26,      !- Name
    Rough,                   !- Roughness
    .46,                     !- Thickness {m .26}
    .15,                    !- Conductivity {W/m-K .041}
    48,                      !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! ECOR flatCOR- thickness 0.01

  Material,
    ECOR flatCOR_0.01,       !- Name
    Rough,                   !- Roughness
    .06,                     !- Thickness {m .01}
    .032,                    !- Conductivity {W/m-K.032}
    1067,                    !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Felt- thickness 0.01

  Material,
    Felt_0.01,               !- Name
    Rough,                   !- Roughness
    .02,                     !- Thickness {m .01}
    .1,                      !- Conductivity {W/m-K}
    1780,                    !- Density {kg/m3 280}
    1900,                    !- Specific Heat {J/kg-K 400}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! Nest external floor

  Construction,
    Nest external floor,     !- Name
    External Rendering_0.025,!- Outside Layer
    MW Stone Wool (rolls)_0.2,  !- Layer 2
    Timber Flooring_0.005;   !- Layer 3

! <Previous reversed>

  Construction,
    Nest external floor_Rev, !- Name
    Timber Flooring_0.005,   !- Outside Layer
    MW Stone Wool (rolls)_0.2,  !- Layer 2
    External Rendering_0.025;!- Layer 3

! Nest external ceiling

  Construction,
    Nest external ceiling,   !- Name
    External Rendering_0.025,!- Outside Layer
    MW Stone Wool (rolls)_0.2,  !- Layer 2
    Timber Flooring_0.005;   !- Layer 3

! <Previous reversed>

  Construction,
    Nest external ceiling_Rev,  !- Name
    Timber Flooring_0.005,   !- Outside Layer
    MW Stone Wool (rolls)_0.2,  !- Layer 2
    External Rendering_0.025;!- Layer 3

! Nest Unit Partitions

  Construction,
    Nest Unit Partitions,    !- Name
    Feinputz Lehm_0.0125,    !- Outside Layer
    Rewall Nakedboard_0.015, !- Layer 2
    Reapor_0.075,            !- Layer 3
    Rewall Nakedboard_0.015, !- Layer 4
    Feinputz Lehm_0.0125;    !- Layer 5

! <Previous reversed>

  Construction,
    Nest Unit Partitions_Rev,!- Name
    Feinputz Lehm_0.0125,    !- Outside Layer
    Rewall Nakedboard_0.015, !- Layer 2
    Reapor_0.075,            !- Layer 3
    Rewall Nakedboard_0.015, !- Layer 4
    Feinputz Lehm_0.0125;    !- Layer 5

! Project internal door

  Construction,
    Project internal door,   !- Name
    Painted Oak_0.035;       !- Outside Layer

! <Previous reversed>

  Construction,
    Project internal door_Rev,  !- Name
    Painted Oak_0.035;       !- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Nest Unit External Wall South

  Construction,
    Nest Unit External Wall South,  !- Name
    Woods - fir pine_0.025,  !- Outside Layer
    9_RVAL_2,                !- Layer 2
    Mineral fibre/wool - UltratouchDenim_0.215,  !- Layer 3
    Woods - fir pine_0.015,  !- Layer 4
    Mycofoam_0.055,          !- Layer 5
    Feinputz Lehm_0.01;      !- Layer 6

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_5,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Nest Unit External Wall South_Rev,  !- Name
    Feinputz Lehm_0.01,      !- Outside Layer
    Mycofoam_0.055,          !- Layer 2
    Woods - fir pine_0.015,  !- Layer 3
    Mineral fibre/wool - UltratouchDenim_0.215,  !- Layer 4
    10_RVAL_5,               !- Layer 5
    Woods - fir pine_0.025;  !- Layer 6

! Heated Floor - External

  Construction:InternalSource,
    Heated Floor - External,!- Name
    2,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.1,                      !- Tube Spacing {m .1 to 0.6}
    External Rendering_0.025,!- Outside Layer
    MW Stone Wool (rolls)_0.2,  !- Layer 2
    Timber Flooring_0.005;   !- Layer 3


! Chilled ceiling- External

  Construction:InternalSource,
    Chilled ceiling- External,!- Name
    2,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    .1,                      !- Tube Spacing {m}
    External Rendering_0.025,!- Outside Layer
    MW Stone Wool (rolls)_0.2,  !- Layer 2
    Limestone extra hard_0.008;  !- Layer 3


! Special material to represent an R-value for the next construction

  Material:NoMass,
    15_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Nest Unit External Wall North

  Construction,
    Nest Unit External Wall North,  !- Name
    Woods - fir pine_0.025,  !- Outside Layer
    15_RVAL_2,               !- Layer 2
    Capatect Hanf_0.26,      !- Layer 3
    Woods - fir pine_0.015,  !- Layer 4
    ECOR flatCOR_0.01,       !- Layer 5
    Felt_0.01;               !- Layer 6

! Special material to represent an R-value for the next construction

  Material:NoMass,
    16_RVAL_5,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Nest Unit External Wall North_Rev,  !- Name
    Felt_0.01,               !- Outside Layer
    ECOR flatCOR_0.01,       !- Layer 2
    Woods - fir pine_0.015,  !- Layer 3
    Capatect Hanf_0.26,      !- Layer 4
    16_RVAL_5,               !- Layer 5
    Woods - fir pine_0.025;  !- Layer 6

  Construction,
    1001,                    !- Name
    10000,                   !- Outside Layer {10000}
    1016,                    !- Layer 2
    10002,                   !- Layer 3
    1016,                    !- Layer 4
    10001;                   !- Layer 5 {10001}

  Construction,
    2001,                    !- Name
    20001,                   !- Outside Layer
    10000,                   !- Layer 2 {10000}
    1016,                    !- Layer 3
    10002,                   !- Layer 4
    1016,                    !- Layer 5
    10001;                   !- Layer 6 {10001}

  WindowShadingControl,
    1001-Unit:Living273,     !- Name
    Unit:Living273,          !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,   !- Shading Control Type
    Living273_Shade1,             !- Schedule Name
    10,                     !- Setpoint {W/m2, W or deg C 1200}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    Unit:Living273_DaylCtrl, !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Unit:Living273_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-Unit:Living273-2,     !- Name
    Unit:Living273,          !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,   !- Shading Control Type
    Living273_Shade2,             !- Schedule Name
    10,                     !- Setpoint {W/m2, W or deg C 1200}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    Unit:Living273_DaylCtrl, !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Unit:Living273_Wall_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    Unit:Living273_Wall_2_0_0_2_0_2_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    1001-Unit:Living273-3,     !- Name
    Unit:Living273,          !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,   !- Shading Control Type
    Living273_Shade3,             !- Schedule Name
    10,                     !- Setpoint {W/m2, W or deg C 1200}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    Unit:Living273_DaylCtrl, !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Unit:Living273_Wall_2_0_0_3_0_3_Win,  !- Fenestration Surface 4 Name
    Unit:Living273_Wall_2_0_0_4_0_4_Win;  !- Fenestration Surface 5 Name

  WindowShadingControl,
    1001-Unit:Bed274,        !- Name
    Unit:Bed274,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,   !- Shading Control Type
    Bed274_Shade,             !- Schedule Name
    10,                     !- Setpoint {W/m2, W or deg C 1200}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    Unit:Bed274_DaylCtrl,    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Unit:Bed274_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Unit:Bed274_Wall_2_0_0_1_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    1001-Unit:Bed272,        !- Name
    Unit:Bed272,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,   !- Shading Control Type
    Bed272_Shade,             !- Schedule Name
    10,                     !- Setpoint {W/m2, W or deg C 1200}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    Unit:Bed272_DaylCtrl,    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Unit:Bed272_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Unit:Bed272_Wall_2_0_0_1_0_1_Win;  !- Fenestration Surface 2 Name

  HeatBalanceAlgorithm,ConductionTransferFunction;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Timestep,                !- Shading Calculation Update Frequency Method
    1,                       !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    29,                      !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    100,                      !- Maximum Number of Warmup Days
    25;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Unit - Entry270

  Zone,
    Unit:Entry270,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,                        !- Ceiling Height {m}
    autocalculate;                 !- Volume {m3}

  PEOPLE,
    People Unit:Entry270,    !- Name
    Unit:Entry270,           !- Zone or ZoneList Name
    Off 24/7,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 6995,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 6995,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 6995,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,113.4;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 6995,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Unit:Entry270 General lighting,  !- Name
    Unit:Entry270,           !- Zone or ZoneList Name
    Off 24/7,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    100,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    .2,                      !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Unit:Entry270#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Unit:Entry270 Infiltration,  !- Name
    Unit:Entry270,           !- Zone or ZoneList Name
    Off 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00100,                  !- Design Flow Rate {m3/s .00052, last .00001}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Unit, Entry270, External floor - 17.154 m2, Surface Area: 3.952m2

  BuildingSurface:Detailed,
    Unit:Entry270_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Nest external floor,     !- Construction Name
    Unit:Entry270,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .59385631,-2.61786515,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-2.61786515,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-1.02784278,8,  !- X,Y,Z ==> Vertex 3 {m}
    .59385631,-1.02784278,8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, External floor - 17.154 m2, Surface Area: 7.121m2

  BuildingSurface:Detailed,
    Unit:Entry270_ExtFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Nest external floor,     !- Construction Name
    Unit:Entry270,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.90543746,-1.02784278,8,  !- X,Y,Z ==> Vertex 1 {m}
    -5.44200954,-1.02784278,8,  !- X,Y,Z ==> Vertex 2 {m}
    -5.44200954,.98121615,8,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163083,.98259871,8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, External floor - 17.154 m2, Surface Area: 6.081m2

  BuildingSurface:Detailed,
    Unit:Entry270_ExtFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Nest external floor,     !- Construction Name
    Unit:Entry270,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.89163029,-2.74061144,8,  !- X,Y,Z ==> Vertex 1 {m}
    -5.44200954,-2.74061144,8,  !- X,Y,Z ==> Vertex 2 {m}
    -5.44200954,-1.02784278,8,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-1.02784278,8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Roof - 17.154 m2, Surface Area: 3.983m2

  BuildingSurface:Detailed,
    Unit:Entry270_Roof_1_0_1,!- Name
    Roof,                    !- Surface Type
    Nest external ceiling,   !- Construction Name
    Unit:Entry270,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.9163568848,-2.6178651379,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563092,-2.6178651379,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    .5938562992,-1.0278427879,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.9054374608,-1.0278427779,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Roof - 17.154 m2, Surface Area: 13.169m2

  BuildingSurface:Detailed,
    Unit:Entry270_Roof_1_0_2,!- Name
    Roof,                    !- Surface Type
    Nest external ceiling,   !- Construction Name
    Unit:Entry270,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4420095434,-2.7406114421,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    -1.9171998377,-2.7406114366,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8916308284,.9825987111,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4420095415,.9812161493,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Partition - 0.382 m2 (Unit, WC276), Surface Area: 0.3817

  BuildingSurface:Detailed,
    Unit:Entry270_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:Entry270,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:WC276_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.89163029,-2.74061144,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-2.61786515,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-2.61786515,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-2.74061144,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Partition - 0.382 m2 (Unit, WC276), Surface Area: 0.3817 <Other side>

  BuildingSurface:Detailed,
    Unit:WC276_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:WC276,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Entry270_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.89163029,-2.61786515,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-2.74061144,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-2.74061144,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-2.61786515,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Partition - 7.730 m2 (Unit, WC276), Surface Area: 5.5774

  BuildingSurface:Detailed,
    Unit:Entry270_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:Entry270,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:WC276_Partition_3_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.89163029,-2.6178651457,8,  !- X,Y,Z ==> Vertex 1 {m}
    .59385631,-2.6178651457,8,  !- X,Y,Z ==> Vertex 2 {m}
    .59385631,-2.6178651457,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-2.6178651457,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Partition - 7.730 m2 (Unit, WC276), Surface Area: 5.5774 <Other side>

  BuildingSurface:Detailed,
    Unit:WC276_Partition_3_0_10001,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:WC276,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Entry270_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .59385631,-2.6178651457,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-2.6178651457,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-2.6178651457,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .59385631,-2.6178651457,11.11;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.153m2

  FenestrationSurface:Detailed,
    Unit:Entry270_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Unit:Entry270_Partition_3_0_0,  !- Building Surface Name
    Unit:WC276_Partition_3_0_0_0_0_0_Door_10003,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.782278,-2.6178651457,8.35,  !- X,Y,Z ==> Vertex 1 {m}
    .242722,-2.6178651457,8.35,  !- X,Y,Z ==> Vertex 2 {m}
    .242722,-2.6178651457,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    -.782278,-2.6178651457,10.45;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.153m2

  FenestrationSurface:Detailed,
    Unit:WC276_Partition_3_0_0_0_0_0_Door_10003,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Unit:WC276_Partition_3_0_10001,  !- Building Surface Name
    Unit:Entry270_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .242722,-2.6178651457,8.35,  !- X,Y,Z ==> Vertex 1 {m}
    -.782278,-2.6178651457,8.35,  !- X,Y,Z ==> Vertex 2 {m}
    -.782278,-2.6178651457,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    .242722,-2.6178651457,10.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Partition - 7.773 m2 (Unit, Plant271), Surface Area: 5.6203

  BuildingSurface:Detailed,
    Unit:Entry270_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:Entry270,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Plant271_Partition_6_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .59385631,-1.0278427813,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.90543746,-1.0278427813,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.90543746,-1.0278427813,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .59385631,-1.0278427813,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Partition - 7.773 m2 (Unit, Plant271), Surface Area: 5.6203 <Other side>

  BuildingSurface:Detailed,
    Unit:Plant271_Partition_6_0_10003,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:Plant271,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Entry270_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.90543746,-1.0278427813,8,  !- X,Y,Z ==> Vertex 1 {m}
    .59385631,-1.0278427813,8,  !- X,Y,Z ==> Vertex 2 {m}
    .59385631,-1.0278427813,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.90543746,-1.0278427813,11.11;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.153m2

  FenestrationSurface:Detailed,
    Unit:Entry270_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Unit:Entry270_Partition_5_0_0,  !- Building Surface Name
    Unit:Plant271_Partition_6_0_0_0_0_0_Door_10005,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .22335666,-1.0278427813,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -.80164334,-1.0278427813,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -.80164334,-1.0278427813,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    .22335666,-1.0278427813,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.153m2

  FenestrationSurface:Detailed,
    Unit:Plant271_Partition_6_0_0_0_0_0_Door_10005,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Unit:Plant271_Partition_6_0_10003,  !- Building Surface Name
    Unit:Entry270_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.80164334,-1.0278427813,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    .22335666,-1.0278427813,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    .22335666,-1.0278427813,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.80164334,-1.0278427813,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Partition - 6.253 m2 (Unit, Plant271), Surface Area: 6.2526

  BuildingSurface:Detailed,
    Unit:Entry270_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:Entry270,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Plant271_Partition_5_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.9054374617,-1.0278427833,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8916308284,.982598709,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8916308284,.982598709,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.9054374617,-1.0278427833,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Partition - 6.253 m2 (Unit, Plant271), Surface Area: 6.2526 <Other side>

  BuildingSurface:Detailed,
    Unit:Plant271_Partition_5_0_10005,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:Plant271,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Entry270_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8916308284,.982598709,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.9054374617,-1.0278427833,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.9054374617,-1.0278427833,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8916308284,.982598709,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Wall - 11.042 m2 - 29.0°, Surface Area: 11.042m2

  BuildingSurface:Detailed,
    Unit:Entry270_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:Entry270,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8916308284,.9825987111,8,  !- X,Y,Z ==> Vertex 1 {m}
    -5.44200954,.98121615,8,  !- X,Y,Z ==> Vertex 2 {m}
    -5.44200954,.98121615,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8916308284,.9825987111,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Wall - 11.575 m2 - 299.0°, Surface Area: 11.575m2

  BuildingSurface:Detailed,
    Unit:Entry270_Wall_8_0_0,!- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:Entry270,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.44200954,.98121615,8,  !- X,Y,Z ==> Vertex 1 {m}
    -5.44200954,-2.74061144,8,  !- X,Y,Z ==> Vertex 2 {m}
    -5.44200954,-2.74061144,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -5.44200954,.98121615,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Entry270, Wall - 11.042 m2 - 209.0°, Surface Area: 11.042m2

  BuildingSurface:Detailed,
    Unit:Entry270_Wall_9_0_0,!- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:Entry270,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.44200954,-2.74061144,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-2.74061144,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-2.74061144,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -5.44200954,-2.74061144,11.11;  !- X,Y,Z ==> Vertex 4 {m}

! Unit - WC276

  Zone,
    Unit:WC276,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,                        !- Ceiling Height {m}
    autocalculate;                 !- Volume {m3}

  PEOPLE,
    People Unit:WC276,       !- Name
    Unit:WC276,              !- Zone or ZoneList Name
    Off 24/7,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7006,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7006,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7006,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 7006,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Unit:WC276 General lighting,  !- Name
    Unit:WC276,              !- Zone or ZoneList Name
    On 24/7,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    150,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Unit:WC276#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Unit:WC276 Infiltration, !- Name
    Unit:WC276,              !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .0050,                 !- Design Flow Rate {m3/s .001754 last .00001}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Unit, WC276, External floor - 9.574 m2, Surface Area: 9.574m2

  BuildingSurface:Detailed,
    Unit:WC276_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Heated Floor - External,!- Construction Name
    Unit:WC276,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-6.4700272513,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-6.4700272513,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-2.6178651457,8,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-2.6178651457,8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC276, Roof - 9.574 m2, Surface Area: 9.574m2

  BuildingSurface:Detailed,
    Unit:WC276_Roof_1_0_0,   !- Name
    Roof,                    !- Surface Type
    Chilled ceiling- External,!- Construction Name
    Unit:WC276,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.89163029,-6.4700272513,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-6.4700272513,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-2.6178651457,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-2.6178651457,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC276, Partition - 11.980 m2 (Unit, Living273), Surface Area: 11.9802

  BuildingSurface:Detailed,
    Unit:WC276_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:WC276,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Living273_Partition_8_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-6.47002725,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-2.61786515,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-2.61786515,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-6.47002725,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC276, Partition - 11.980 m2 (Unit, Living273), Surface Area: 11.9802 <Other side>

  BuildingSurface:Detailed,
    Unit:Living273_Partition_8_0_10006,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:Living273,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:WC276_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-2.61786515,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-6.47002725,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-6.47002725,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-2.61786515,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC276, Wall - 11.598 m2 - 299.0°, Surface Area: 11.598m2

  BuildingSurface:Detailed,
    Unit:WC276_Wall_5_0_0,   !- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:WC276,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.89163029,-2.74061144,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-6.4700272513,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-6.4700272513,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-2.74061144,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC276, Partition - 7.730 m2 (Unit, WC275), Surface Area: 7.7299

  BuildingSurface:Detailed,
    Unit:WC276_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:WC276,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:WC275_Partition_3_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.89163029,-6.4700272513,8,  !- X,Y,Z ==> Vertex 1 {m}
    .59385631,-6.4700272513,8,  !- X,Y,Z ==> Vertex 2 {m}
    .59385631,-6.4700272513,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-6.4700272513,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC276, Partition - 7.730 m2 (Unit, WC275), Surface Area: 7.7299 <Other side>

  BuildingSurface:Detailed,
    Unit:WC275_Partition_3_0_10007,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:WC275,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:WC276_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .59385631,-6.4700272513,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-6.4700272513,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-6.4700272513,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .59385631,-6.4700272513,11.11;  !- X,Y,Z ==> Vertex 4 {m}

! Unit - Living273

  Zone,
    Unit:Living273,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,                        !- Ceiling Height {m}
    autocalculate;                 !- Volume {m3}

  PEOPLE,
    People Unit:Living273,   !- Name
    Unit:Living273,          !- Zone or ZoneList Name
    SIA Living_Occ,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.1,                 !- Number of People 1.15816
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7014,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7014,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7014,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,113.4;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 7014,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Unit:Living273 General lighting,  !- Name
    Unit:Living273,          !- Zone or ZoneList Name
    Off 24/7,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    40,                !- Lighting Level {W 2721.676}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    .2,                      !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Unit:Living273#GeneralLights;  !- End-Use Subcategory

   ! Equipment 1

  ElectricEquipment,
    Unit:Living273 Equipment 1,  !- Name
    Unit:Living273,          !- Zone or ZoneList Name
    Off 24/7,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    230,                  !- Design Level {W 579.08}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Unit:Living273#05;  !- End-Use Subcategory

  Daylighting:Controls,
    Unit:Living273_DaylCtrl, !- Name
    Unit:Living273,          !- Zone Name
    SplitFlux,               !- Daylighting Method
    Off 24/7,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Unit:Living273_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Unit:Living273_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Unit:Living273_DaylRefPt1,  !- Name
    Unit:Living273,          !- Zone Name
    3.94,                    !- X-Coordinate of Reference Point {m}
    -2.258,                  !- Y-Coordinate of Reference Point {m}
    11;                   !- Z-Coordinate of Reference Point {m} 8.983

  ZoneInfiltration:DesignFlowRate,
    Unit:Living273 Infiltration,  !- Name
    Unit:Living273,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006,                 !- Design Flow Rate {m3/s .02207 last .002 or .001}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:WindandStackOpenArea,
    Living273_Vent1,          !- Name
    Unit:Living273,          !- Zone Name
    3.5,                     !- Opening Area {m2}
    On 24/7,                 !- Opening Area Fraction Schedule Name
    0.001,           !- Opening Effectiveness {0.001}
    119.0,                   !- Effective Angle {deg}
    1.0,                     !- Height Difference {m}
    0.01,           !- Discharge Coefficient for Opening {AutoCalculate 0.005}
    ,                        !- Minimum Indoor Temperature {C}
    Living273_Win1;           !- Minimum Indoor Temperature Schedule Name

  ZoneVentilation:WindandStackOpenArea,
    Living273_Vent2,          !- Name
    Unit:Living273,          !- Zone Name
    3.12,                     !- Opening Area {m2}
    On 24/7,                 !- Opening Area Fraction Schedule Name
    0.001,           !- Opening Effectiveness {0.001}
    119.0,                   !- Effective Angle {deg}
    1.0,                     !- Height Difference {m}
    0.01,           !- Discharge Coefficient for Opening {AutoCalculate 0.005}
    ,                        !- Minimum Indoor Temperature {C}
    Living273_Win2;           !- Minimum Indoor Temperature Schedule Name

   ! Unit, Living273, External floor - 64.506 m2, Surface Area: 42.496m2

  BuildingSurface:Detailed,
    Unit:Living273_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Heated Floor - External,!- Construction Name
    Unit:Living273,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2852591915,-6.498686884,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563028,-6.470027247,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563081,.983445885,8,  !- X,Y,Z ==> Vertex 3 {m}
    6.2852591872,.98121615,8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, External floor - 64.506 m2, Surface Area: 22.010m2

  BuildingSurface:Detailed,
    Unit:Living273_ExtFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Heated Floor - External,!- Construction Name
    Unit:Living273,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2852591872,.98121615,8,  !- X,Y,Z ==> Vertex 1 {m}
    .43934056,.98350642,8,  !- X,Y,Z ==> Vertex 2 {m}
    .4393405565,4.7474425389,8,  !- X,Y,Z ==> Vertex 3 {m}
    6.2852591851,4.747442539,8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Roof - 64.506 m2, Surface Area: 0.582m2

  BuildingSurface:Detailed,
    Unit:Living273_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Chilled ceiling- External,!- Construction Name
    Unit:Living273,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .4393405561,.9835064187,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,.9834458887,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,4.7474425387,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .4393405561,4.7474425387,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Roof - 64.506 m2, Surface Area: 63.925m2

  BuildingSurface:Detailed,
    Unit:Living273_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Chilled ceiling- External,!- Construction Name
    Unit:Living273,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-6.4700272513,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    6.2852591861,-6.4986868813,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    6.2852591861,4.7474425387,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,4.7474425387,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Wall - 34.975 m2 - 119.0°, Surface Area: 34.975m2

  BuildingSurface:Detailed,
    Unit:Living273_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall South,  !- Construction Name
    Unit:Living273,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.28525919,-6.4986868851,8,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,4.7474425391,8,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,4.7474425391,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,-6.4986868851,11.11;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.518m2

  FenestrationSurface:Detailed,
    Unit:Living273_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Unit:Living273_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.28525919,-2.64061144,8.45476065,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,.87938856,8.45476065,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,.87938856,10.87476065,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,-2.64061144,10.87476065;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.561m2

  FenestrationSurface:Detailed,
    Unit:Living273_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Unit:Living273_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.28525919,-6.39182289,8.46390001,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,-4.09682295,8.46390001,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,-4.09682295,10.887,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,-6.39182289,10.887;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.827m2

  FenestrationSurface:Detailed,
    Unit:Living273_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Unit:Living273_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.28525919,-4.01682295,8.46390001,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,-2.85001677,8.46390001,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,-2.85001677,10.887,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,-4.01682295,10.887;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.243m2

  FenestrationSurface:Detailed,
    Unit:Living273_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Unit:Living273_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.28525919,2.47636887,8.46390001,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,4.64244254,8.46390001,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,4.64244254,10.88452875,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,2.47636887,10.88452875;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.190m2

  FenestrationSurface:Detailed,
    Unit:Living273_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Unit:Living273_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.28525919,1.07868689,8.46390001,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,2.39636887,8.46390001,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,2.39636887,10.88452875,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,1.07868689,10.88452875;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Partition - 18.181 m2 (Unit, Bed272), Surface Area: 15.9758

  BuildingSurface:Detailed,
    Unit:Living273_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:Living273,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Bed272_Partition_5_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.28525919,4.7474425391,8,  !- X,Y,Z ==> Vertex 1 {m}
    .43934056,4.7474425391,8,  !- X,Y,Z ==> Vertex 2 {m}
    .43934056,4.7474425391,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,4.7474425391,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Partition - 18.181 m2 (Unit, Bed272), Surface Area: 15.9758 <Other side>

  BuildingSurface:Detailed,
    Unit:Bed272_Partition_5_0_10008,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:Bed272,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Living273_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .43934056,4.7474425391,8,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,4.7474425391,8,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,4.7474425391,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .43934056,4.7474425391,11.11;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.205m2

  FenestrationSurface:Detailed,
    Unit:Living273_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Unit:Living273_Partition_3_0_0,  !- Building Surface Name
    Unit:Bed272_Partition_5_0_0_0_0_0_Door_10010,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.05951609,4.7474425391,8.35,  !- X,Y,Z ==> Vertex 1 {m}
    1.00951609,4.7474425391,8.35,  !- X,Y,Z ==> Vertex 2 {m}
    1.00951609,4.7474425391,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    2.05951609,4.7474425391,10.45;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.205m2

  FenestrationSurface:Detailed,
    Unit:Bed272_Partition_5_0_0_0_0_0_Door_10010,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Unit:Bed272_Partition_5_0_10008,  !- Building Surface Name
    Unit:Living273_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.00951609,4.7474425391,8.35,  !- X,Y,Z ==> Vertex 1 {m}
    2.05951609,4.7474425391,8.35,  !- X,Y,Z ==> Vertex 2 {m}
    2.05951609,4.7474425391,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    1.00951609,4.7474425391,10.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Wall - 11.706 m2 - 299.0°, Surface Area: 11.706m2

  BuildingSurface:Detailed,
    Unit:Living273_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:Living273,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .43934056,4.7474425391,8,  !- X,Y,Z ==> Vertex 1 {m}
    .43934056,.98350642,8,  !- X,Y,Z ==> Vertex 2 {m}
    .43934056,.98350642,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .43934056,4.7474425391,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Partition - 0.481 m2 (Unit, Plant271), Surface Area: 0.4805

  BuildingSurface:Detailed,
    Unit:Living273_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:Living273,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Plant271_Partition_3_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .4393405644,.98350642,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563026,.983445885,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563026,.983445885,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .4393405644,.98350642,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Partition - 0.481 m2 (Unit, Plant271), Surface Area: 0.4805 <Other side>

  BuildingSurface:Detailed,
    Unit:Plant271_Partition_3_0_10010,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:Plant271,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Living273_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563026,.983445885,8,  !- X,Y,Z ==> Vertex 1 {m}
    .4393405644,.98350642,8,  !- X,Y,Z ==> Vertex 2 {m}
    .4393405644,.98350642,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563026,.983445885,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Partition - 6.255 m2 (Unit, Plant271), Surface Area: 6.2551

  BuildingSurface:Detailed,
    Unit:Living273_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:Living273,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Plant271_Partition_2_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,.98344588,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-1.02784278,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-1.02784278,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,.98344588,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Partition - 6.255 m2 (Unit, Plant271), Surface Area: 6.2551 <Other side>

  BuildingSurface:Detailed,
    Unit:Plant271_Partition_2_0_10011,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:Plant271,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Living273_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-1.02784278,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,.98344588,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,.98344588,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-1.02784278,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Partition - 17.700 m2 (Unit, Bed274), Surface Area: 15.4955

  BuildingSurface:Detailed,
    Unit:Living273_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:Living273,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Bed274_Partition_3_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563068,-6.4700272513,8,  !- X,Y,Z ==> Vertex 1 {m}
    6.285259188,-6.4986868851,8,  !- X,Y,Z ==> Vertex 2 {m}
    6.285259188,-6.4986868851,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563068,-6.4700272513,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Living273, Partition - 17.700 m2 (Unit, Bed274), Surface Area: 15.4955 <Other side>

  BuildingSurface:Detailed,
    Unit:Bed274_Partition_3_0_10012,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:Bed274,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Living273_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.285259188,-6.4986868851,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563068,-6.4700272513,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563068,-6.4700272513,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    6.285259188,-6.4986868851,11.11;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.205m2

  FenestrationSurface:Detailed,
    Unit:Living273_Partition_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Unit:Living273_Partition_9_0_0,  !- Building Surface Name
    Unit:Bed274_Partition_3_0_0_0_0_0_Door_10014,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0585477751,-6.4723672521,8.35,  !- X,Y,Z ==> Vertex 1 {m}
    2.1085344628,-6.4776545661,8.35,  !- X,Y,Z ==> Vertex 2 {m}
    2.1085344628,-6.4776545661,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    1.0585477751,-6.4723672521,10.45;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.205m2

  FenestrationSurface:Detailed,
    Unit:Bed274_Partition_3_0_0_0_0_0_Door_10014,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Unit:Bed274_Partition_3_0_10012,  !- Building Surface Name
    Unit:Living273_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.1085344628,-6.4776545661,8.35,  !- X,Y,Z ==> Vertex 1 {m}
    1.0585477751,-6.4723672521,8.35,  !- X,Y,Z ==> Vertex 2 {m}
    1.0585477751,-6.4723672521,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    2.1085344628,-6.4776545661,10.45;  !- X,Y,Z ==> Vertex 4 {m}

! Unit - Plant271

  Zone,
    Unit:Plant271,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,                        !- Ceiling Height {m}
    autocalculate;                 !- Volume {m3}

  PEOPLE,
    People Unit:Plant271,    !- Name
    Unit:Plant271,           !- Zone or ZoneList Name
    Off 24/7,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7025,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7025,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7025,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,113.4;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 7025,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

   ! Equipment 1

  ElectricEquipment,
    Unit:Plant271 Equipment 1,  !- Name
    Unit:Plant271,           !- Zone or ZoneList Name
    Off 24/7,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1000,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Unit:Plant271#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Unit:Plant271 Infiltration,  !- Name
    Unit:Plant271,           !- Zone or ZoneList Name
    Off 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00100,                 !- Design Flow Rate {m3/s last .00001}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Unit, Plant271, External floor - 5.012 m2, Surface Area: 5.012m2

  BuildingSurface:Detailed,
    Unit:Plant271_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Nest external floor,     !- Construction Name
    Unit:Plant271,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-1.0278427813,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.9054374617,-1.0278427813,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8916308284,.9825987111,8,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,.983445885,8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Plant271, Roof - 5.012 m2, Surface Area: 5.012m2

  BuildingSurface:Detailed,
    Unit:Plant271_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    Nest external ceiling,   !- Construction Name
    Unit:Plant271,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.9054374617,-1.0278427813,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-1.0278427813,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,.983445885,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8916308284,.9825987111,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Plant271, Wall - 7.249 m2 - 29.0°, Surface Area: 7.249m2

  BuildingSurface:Detailed,
    Unit:Plant271_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:Plant271,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .43934056,.98350642,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8916308284,.9825987111,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8916308284,.9825987111,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .43934056,.98350642,11.11;  !- X,Y,Z ==> Vertex 4 {m}

! Unit - WC275

  Zone,
    Unit:WC275,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,                        !- Ceiling Height {m}
    autocalculate;                 !- Volume {m3}

  PEOPLE,
    People Unit:WC275,       !- Name
    Unit:WC275,              !- Zone or ZoneList Name
    Off 24/7,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7033,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7033,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7033,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 7033,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Unit:WC275 General lighting,  !- Name
    Unit:WC275,              !- Zone or ZoneList Name
    On 24/7,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    150,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Unit:WC275#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Unit:WC275 Infiltration, !- Name
    Unit:WC275,              !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00500,                 !- Design Flow Rate {m3/s .001602 last .00001}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Unit, WC275, External floor - 9.574 m2, Surface Area: 9.574m2

  BuildingSurface:Detailed,
    Unit:WC275_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Heated Floor - External,!- Construction Name
    Unit:WC275,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-10.3220400609,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-10.32204009,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-6.4700272513,8,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-6.4700272513,8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC275, Roof - 9.574 m2, Surface Area: 9.574m2

  BuildingSurface:Detailed,
    Unit:WC275_Roof_1_0_0,   !- Name
    Roof,                    !- Surface Type
    Chilled ceiling- External,!- Construction Name
    Unit:WC275,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.89163029,-10.32204009,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-10.3220400609,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-6.4700272513,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-6.4700272513,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC275, Partition - 11.980 m2 (Unit, Bed274), Surface Area: 9.8273

  BuildingSurface:Detailed,
    Unit:WC275_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions_Rev,!- Construction Name
    Unit:WC275,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:Bed274_Partition_4_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-10.32204006,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-6.47002725,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-6.47002725,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-10.32204006,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC275, Partition - 11.980 m2 (Unit, Bed274), Surface Area: 9.8273 <Other side>

  BuildingSurface:Detailed,
    Unit:Bed274_Partition_4_0_10014,  !- Name
    Wall,                    !- Surface Type
    Nest Unit Partitions,    !- Construction Name
    Unit:Bed274,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Unit:WC275_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-6.47002725,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-10.32204006,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-10.32204006,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-6.47002725,11.11;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.153m2

  FenestrationSurface:Detailed,
    Unit:WC275_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Unit:WC275_Partition_2_0_0,  !- Building Surface Name
    Unit:Bed274_Partition_4_0_0_0_0_0_Door_10016,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .5938563061,-7.97233909,8.35,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-6.94733909,8.35,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-6.94733909,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-7.97233909,10.45;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2.153m2

  FenestrationSurface:Detailed,
    Unit:Bed274_Partition_4_0_0_0_0_0_Door_10016,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Unit:Bed274_Partition_4_0_10014,  !- Building Surface Name
    Unit:WC275_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .5938563061,-6.94733909,8.35,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-7.97233909,8.35,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-7.97233909,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-6.94733909,10.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC275, Wall - 11.980 m2 - 299.0°, Surface Area: 11.980m2

  BuildingSurface:Detailed,
    Unit:WC275_Wall_4_0_0,   !- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:WC275,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.89163029,-6.4700272513,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-10.32204009,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-10.32204009,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-6.4700272513,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, WC275, Wall - 7.730 m2 - 209.0°, Surface Area: 7.730m2

  BuildingSurface:Detailed,
    Unit:WC275_Wall_5_0_0,   !- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:WC275,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.89163029,-10.32204009,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-10.3220400609,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-10.3220400609,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-10.32204009,11.11;  !- X,Y,Z ==> Vertex 4 {m}

! Unit - Bed274

  Zone,
    Unit:Bed274,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,                        !- Ceiling Height {m}
    autocalculate;                 !- Volume {m3}

  PEOPLE,
    People Unit:Bed274,      !- Name
    Unit:Bed274,             !- Zone or ZoneList Name
    SIA Bed_Occ,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    .357798,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7040,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7040,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7040,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,97.2;       !- Field 3

  Schedule:Compact,
    Clothing Schedule 7040,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Unit:Bed274 General lighting,  !- Name
    Unit:Bed274,             !- Zone or ZoneList Name
    Off 24/7,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    .2,                      !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Unit:Bed274#GeneralLights;  !- End-Use Subcategory

   ! Equipment 1

  ElectricEquipment,
    Unit:Bed274 Equipment 1, !- Name
    Unit:Bed274,             !- Zone or ZoneList Name
    Off 24/7,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Unit:Bed274#05;  !- End-Use Subcategory

  Daylighting:Controls,
    Unit:Bed274_DaylCtrl,    !- Name
    Unit:Bed274,             !- Zone Name
    SplitFlux,               !- Daylighting Method
    Off 24/7,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Unit:Bed274_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Unit:Bed274_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Unit:Bed274_DaylRefPt1,  !- Name
    Unit:Bed274,             !- Zone Name
    2.017,                   !- X-Coordinate of Reference Point {m}
    -8.237,                  !- Y-Coordinate of Reference Point {m}
    11;                   !- Z-Coordinate of Reference Point {m} 8.983

  ZoneInfiltration:DesignFlowRate,
    Unit:Bed274 Infiltration,!- Name
    Unit:Bed274,             !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .0030,                 !- Design Flow Rate {m3/s .002 last .0005}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:WindandStackOpenArea,
    Unit:Bed274_Vent,        !- Name
    Unit:Bed274,             !- Zone Name
    3.12,                     !- Opening Area {m2}
    On 24/7,                 !- Opening Area Fraction Schedule Name
    0.001,           !- Opening Effectiveness
    119.0,                   !- Effective Angle {deg}
    1.0,                     !- Height Difference {m}
    0.007,           !- Discharge Coefficient for Opening  {AutoCalculate}
    ,                        !- Minimum Indoor Temperature {C}
    Bed274_Win;         !- Minimum Indoor Temperature Schedule Name

   ! Unit, Bed274, External floor - 21.842 m2, Surface Area: 21.842m2

  BuildingSurface:Detailed,
    Unit:Bed274_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Heated Floor - External,!- Construction Name
    Unit:Bed274,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.28525919,-10.3220399942,8,  !- X,Y,Z ==> Vertex 1 {m}
    .5938563061,-10.3220400609,8,  !- X,Y,Z ==> Vertex 2 {m}
    .5938563061,-6.4700272513,8,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,-6.4986868851,8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Bed274, Roof - 21.842 m2, Surface Area: 21.842m2

  BuildingSurface:Detailed,
    Unit:Bed274_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Chilled ceiling- External,!- Construction Name
    Unit:Bed274,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-10.3220400609,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,-10.3220399942,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,-6.4986868851,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-6.4700272513,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Bed274, Wall - 11.891 m2 - 119.0°, Surface Area: 11.891m2

  BuildingSurface:Detailed,
    Unit:Bed274_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall South,  !- Construction Name
    Unit:Bed274,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.28525919,-10.3220399942,8,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,-6.4986868851,8,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,-6.4986868851,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,-10.3220399942,11.11;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.986m2

  FenestrationSurface:Detailed,
    Unit:Bed274_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Unit:Bed274_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.28525919,-9.91204,8.46390001,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,-7.85204,8.46390001,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,-7.85204,10.88452875,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,-9.91204,10.88452875;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.833m2

  FenestrationSurface:Detailed,
    Unit:Bed274_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Unit:Bed274_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.28525919,-7.77204,8.46390001,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,-6.60182454,8.46390001,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,-6.60182454,10.88452875,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,-7.77204,10.88452875;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Bed274, Wall - 17.700 m2 - 209.0°, Surface Area: 17.700m2

  BuildingSurface:Detailed,
    Unit:Bed274_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:Bed274,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .5938563061,-10.3220400609,8,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,-10.3220399942,8,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,-10.3220399942,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .5938563061,-10.3220400609,11.11;  !- X,Y,Z ==> Vertex 4 {m}

! Unit - Bed272

  Zone,
    Unit:Bed272,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,                        !- Ceiling Height {m}
    autocalculate;                 !- Volume {m3}

  PEOPLE,
    People Unit:Bed272,      !- Name
    Unit:Bed272,             !- Zone or ZoneList Name
    SIA Bed_Occ,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    .350374,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7047,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7047,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7047,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,97.2;       !- Field 3

  Schedule:Compact,
    Clothing Schedule 7047,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Unit:Bed272 General lighting,  !- Name
    Unit:Bed272,             !- Zone or ZoneList Name
    Off 24/7,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    .2,                      !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Unit:Bed272#GeneralLights;  !- End-Use Subcategory

   ! Equipment 1

  ElectricEquipment,
    Unit:Bed272 Equipment 1, !- Name
    Unit:Bed272,             !- Zone or ZoneList Name
    Off 24/7,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Unit:Bed272#05;  !- End-Use Subcategory

  Daylighting:Controls,
    Unit:Bed272_DaylCtrl,    !- Name
    Unit:Bed272,             !- Zone Name
    SplitFlux,               !- Daylighting Method
    Off 24/7,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Unit:Bed272_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Unit:Bed272_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Unit:Bed272_DaylRefPt1,  !- Name
    Unit:Bed272,             !- Zone Name
    2.202,                   !- X-Coordinate of Reference Point {m}
    6.68,                    !- Y-Coordinate of Reference Point {m}
    11;                   !- Z-Coordinate of Reference Point {m} 8.983

  ZoneInfiltration:DesignFlowRate,
    Unit:Bed272 Infiltration,!- Name
    Unit:Bed272,             !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .0030,                 !- Design Flow Rate {m3/s .001 last .0005}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:WindandStackOpenArea,
    Unit:Bed272_Vent,        !- Name
    Unit:Bed272,             !- Zone Name
    3.12,                     !- Opening Area {m2}
    On 24/7,                 !- Opening Area Fraction Schedule Name
    0.001,           !- Opening Effectiveness
    119.0,                   !- Effective Angle {deg}
    1.0,                     !- Height Difference {m}
    0.011,           !- Discharge Coefficient for Opening  {AutoCalculate 0.005}
    ,                        !- Minimum Indoor Temperature {C}
    Bed272_Win;         !- Minimum Indoor Temperature Schedule Name

   ! Unit, Bed272, External floor - 22.601 m2, Surface Area: 22.601m2

  BuildingSurface:Detailed,
    Unit:Bed272_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Heated Floor - External,!- Construction Name
    Unit:Bed272,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.28525919,4.7474425391,8,  !- X,Y,Z ==> Vertex 1 {m}
    .43934056,4.7474425391,8,  !- X,Y,Z ==> Vertex 2 {m}
    .43934056,8.61350642,8,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,8.61350642,8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Bed272, Roof - 22.601 m2, Surface Area: 22.601m2

  BuildingSurface:Detailed,
    Unit:Bed272_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Chilled ceiling- External,!- Construction Name
    Unit:Bed272,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .43934056,4.7474425391,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,4.7474425391,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,8.61350642,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .43934056,8.61350642,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Bed272, Wall - 12.023 m2 - 119.0°, Surface Area: 12.023m2

  BuildingSurface:Detailed,
    Unit:Bed272_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall South,  !- Construction Name
    Unit:Bed272,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.28525919,4.7474425391,8,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,8.61350642,8,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,8.61350642,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,4.7474425391,11.11;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.097m2

  FenestrationSurface:Detailed,
    Unit:Bed272_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Unit:Bed272_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.28525919,6.09744254,8.46390001,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,8.20350642,8.46390001,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,8.20350642,10.88390001,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,6.09744254,10.88390001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.819m2

  FenestrationSurface:Detailed,
    Unit:Bed272_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Unit:Bed272_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.28525919,4.85244254,8.46390001,  !- X,Y,Z ==> Vertex 1 {m}
    6.28525919,6.01744254,8.46390001,  !- X,Y,Z ==> Vertex 2 {m}
    6.28525919,6.01744254,10.88390001,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,4.85244254,10.88390001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Bed272, Wall - 18.181 m2 - 29.0°, Surface Area: 18.181m2

  BuildingSurface:Detailed,
    Unit:Bed272_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:Bed272,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.28525919,8.61350642,8,  !- X,Y,Z ==> Vertex 1 {m}
    .43934056,8.61350642,8,  !- X,Y,Z ==> Vertex 2 {m}
    .43934056,8.61350642,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    6.28525919,8.61350642,11.11;  !- X,Y,Z ==> Vertex 4 {m}

   ! Unit, Bed272, Wall - 12.023 m2 - 299.0°, Surface Area: 12.023m2

  BuildingSurface:Detailed,
    Unit:Bed272_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Nest Unit External Wall North,  !- Construction Name
    Unit:Bed272,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .43934056,8.61350642,8,  !- X,Y,Z ==> Vertex 1 {m}
    .43934056,4.7474425391,8,  !- X,Y,Z ==> Vertex 2 {m}
    .43934056,4.7474425391,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .43934056,8.61350642,11.11;  !- X,Y,Z ==> Vertex 4 {m}

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for UMAR - Adibatic walls,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 1 (1),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8916302875,-12.8731359449,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    .7473011825,-12.8731359446,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    .7473011922,-10.3220400646,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8916302878,-10.3220400849,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 2 (2),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.4420095275,-12.8731359453,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8916302875,-12.8731359449,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8916302887,-2.7406114449,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4420095387,-2.7406114353,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 3 (3),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.8936559341,-12.8731359435,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4420095241,-12.8731359428,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4420095441,.98121635,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -7.8936559341,.9802616465,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 4 (4),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.8936559366,.9802616488,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    .43934056,.98350662,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    .4393405645,8.6135066185,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -7.8936559373,8.6135066175,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 5 (5),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.89365594,8.61350662,11.11,  !- X,Y,Z ==> Vertex 1 {m}
    .74373437,8.61350662,11.11,  !- X,Y,Z ==> Vertex 2 {m}
    .74373437,11.71931667,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -7.89365594,11.71931667,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 6 (6),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .74373437,8.61350662,8,  !- X,Y,Z ==> Vertex 1 {m}
    .43934056,8.61350662,8,  !- X,Y,Z ==> Vertex 2 {m}
    .43934056,11.71931667,8,  !- X,Y,Z ==> Vertex 3 {m}
    .74373437,11.71931667,8;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 7 (7),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .43934056,.98350662,8,  !- X,Y,Z ==> Vertex 1 {m}
    -5.44200954,.98121635,8,  !- X,Y,Z ==> Vertex 2 {m}
    -5.44200954,11.71931667,8,  !- X,Y,Z ==> Vertex 3 {m}
    .43934056,11.71931667,8;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 8 (8),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.44200954,-2.74061144,8,  !- X,Y,Z ==> Vertex 1 {m}
    -7.89365594,-2.74061144,8,  !- X,Y,Z ==> Vertex 2 {m}
    -7.89365594,11.71931667,8,  !- X,Y,Z ==> Vertex 3 {m}
    -5.44200954,11.71931667,8;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 9 (9),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.89163029,-10.32204009,8,  !- X,Y,Z ==> Vertex 1 {m}
    -7.89365594,-10.32204009,8,  !- X,Y,Z ==> Vertex 2 {m}
    -7.89365594,-2.74061144,8,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-2.74061144,8;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 10 (10),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .74730119,-12.87313594,8,  !- X,Y,Z ==> Vertex 1 {m}
    -7.89365594,-12.87313594,8,  !- X,Y,Z ==> Vertex 2 {m}
    -7.89365594,-10.32204009,8,  !- X,Y,Z ==> Vertex 3 {m}
    .74730119,-10.32204009,8;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 11 (11),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .74373437,11.71931667,8,  !- X,Y,Z ==> Vertex 1 {m}
    -7.89365594,11.71931667,8,  !- X,Y,Z ==> Vertex 2 {m}
    -7.89365594,11.71931667,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .74373437,11.71931667,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 12 (12),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.89365594,11.71931667,8,  !- X,Y,Z ==> Vertex 1 {m}
    -7.89365594,-12.87313594,8,  !- X,Y,Z ==> Vertex 2 {m}
    -7.89365594,-12.87313594,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -7.89365594,11.71931667,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 13 (13),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.89365594,-12.87313594,8,  !- X,Y,Z ==> Vertex 1 {m}
    .74730119,-12.87313594,8,  !- X,Y,Z ==> Vertex 2 {m}
    .74730119,-12.87313594,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -7.89365594,-12.87313594,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 14 (14),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .74730119,-12.87313594,8,  !- X,Y,Z ==> Vertex 1 {m}
    .74730119,-10.32204006,8,  !- X,Y,Z ==> Vertex 2 {m}
    .74730119,-10.32204006,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .74730119,-12.87313594,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 15 (15),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .74730119,-10.3220400573,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-10.3220400573,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-10.3220400927,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .74730119,-10.3220400927,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 16 (16),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.89163029,-10.32204009,8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.89163029,-2.74061144,8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.89163029,-2.74061144,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-10.32204009,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 17 (17),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.89163029,-2.74061144,8,  !- X,Y,Z ==> Vertex 1 {m}
    -5.44200954,-2.74061144,8,  !- X,Y,Z ==> Vertex 2 {m}
    -5.44200954,-2.74061144,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -1.89163029,-2.74061144,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 18 (18),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.44200954,-2.74061144,8,  !- X,Y,Z ==> Vertex 1 {m}
    -5.44200954,.98121635,8,  !- X,Y,Z ==> Vertex 2 {m}
    -5.44200954,.98121635,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -5.44200954,-2.74061144,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 19 (19),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.44200954,.98121635,8,  !- X,Y,Z ==> Vertex 1 {m}
    .43934056,.98350662,8,  !- X,Y,Z ==> Vertex 2 {m}
    .43934056,.98350662,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    -5.44200954,.98121635,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 20 (20),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .43934056,.98350662,8,  !- X,Y,Z ==> Vertex 1 {m}
    .43934056,8.61350662,8,  !- X,Y,Z ==> Vertex 2 {m}
    .43934056,8.61350662,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .43934056,.98350662,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 21 (21),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .43934056,8.61350662,8,  !- X,Y,Z ==> Vertex 1 {m}
    .74373437,8.61350662,8,  !- X,Y,Z ==> Vertex 2 {m}
    .74373437,8.61350662,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .43934056,8.61350662,11.11;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    UMAR - Adibatic walls - Surface 22 (22),  !- Name
    Transmittance schedule for UMAR - Adibatic walls,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .74373437,8.61350662,8,  !- X,Y,Z ==> Vertex 1 {m}
    .74373437,11.71931667,8,  !- X,Y,Z ==> Vertex 2 {m}
    .74373437,11.71931667,11.11,  !- X,Y,Z ==> Vertex 3 {m}
    .74373437,8.61350662,11.11;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for UMAR - Adiabtic Slab,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    UMAR - Adiabtic Slab - Surface 6 (23),  !- Name
    Transmittance schedule for UMAR - Adiabtic Slab,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.2007695469,-13.78313594,11.1596452083,  !- X,Y,Z ==> Vertex 1 {m}
    -7.8839135131,-13.78313594,11.1596452083,  !- X,Y,Z ==> Vertex 2 {m}
    -7.8839135131,14.5393629,11.1596452083,  !- X,Y,Z ==> Vertex 3 {m}
    7.2007695469,14.5393629,11.1596452083;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for UMAR - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    UMAR - Component block 1 - Surface 6 (24),  !- Name
    Transmittance schedule for UMAR - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.2007695469,-13.78313594,11.1596452083,  !- X,Y,Z ==> Vertex 1 {m}
    -7.8839135131,-13.78313594,11.1596452083,  !- X,Y,Z ==> Vertex 2 {m}
    -7.8839135131,14.5393629,11.1596452083,  !- X,Y,Z ==> Vertex 3 {m}
    7.2007695469,14.5393629,11.1596452083;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for UMAR - Adibatic slab 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    UMAR - Adibatic slab 2 - Surface 6 (25),  !- Name
    Transmittance schedule for UMAR - Adibatic slab 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.188183521,-13.78313594,7.400080926,  !- X,Y,Z ==> Vertex 1 {m}
    -7.896499539,-13.78313594,7.400080926,  !- X,Y,Z ==> Vertex 2 {m}
    -7.896499539,14.5393629,7.400080926,  !- X,Y,Z ==> Vertex 3 {m}
    7.188183521,14.5393629,7.400080926;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for UMAR - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    UMAR - Component block 2 - Surface 6 (26),  !- Name
    Transmittance schedule for UMAR - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.188183521,-13.78313594,7.400080926,  !- X,Y,Z ==> Vertex 1 {m}
    -7.896499539,-13.78313594,7.400080926,  !- X,Y,Z ==> Vertex 2 {m}
    -7.896499539,14.5393629,7.400080926,  !- X,Y,Z ==> Vertex 3 {m}
    7.188183521,14.5393629,7.400080926;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

! Modified schedule: SIA Living_Therm 273


!  Schedule:Compact,
!    Heating Availability Schedule,                 !- Name
!    Any Number,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,1;          !- Field 3

!  Schedule:Compact,
!    Cooling Availability Schedule,                 !- Name
!    Any Number,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,1;          !- Field 3

! Modified schedule: SIA Living_Therm 273

!  Schedule:Compact,
!    DISTRICT COOLING SCH,  !- Name
!    Any Number,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,16.789;          !- Field 3


!  Schedule:Compact,
!    DISTRICT HEATING SCH,  !- Name
!    Any Number,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,36.789;          !- Field 3

  Schedule:Compact,
    UNIT:LIVING273 HEATING SETPOINT SCHEDULE,  !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    UNIT:LIVING273 COOLING SETPOINT SCHEDULE,  !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

  Schedule:Compact,
    UNIT:WC276 HEATING SETPOINT SCHEDULE,  !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    UNIT:WC276 COOLING SETPOINT SCHEDULE,  !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

  Schedule:Compact,
    UNIT:WC275 HEATING SETPOINT SCHEDULE,  !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    UNIT:WC275 COOLING SETPOINT SCHEDULE,  !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

  Schedule:Compact,
    UNIT:BED274 HEATING SETPOINT SCHEDULE,  !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    UNIT:BED274 COOLING SETPOINT SCHEDULE,  !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

!  Schedule:Compact,
!    UNIT:BED272 HEATING SETPOINT SCHEDULE,  !- Name
!    Temperature,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,20;         !- Field 3

!  Schedule:Compact,
!    UNIT:BED272 COOLING SETPOINT SCHEDULE,  !- Name
!    Temperature,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,26;         !- Field 3


!  Schedule:File,
!    Unit:Living273 Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\EP2FMU\Examples\Schedule\sch\sp273.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item

!  Schedule:File,
!    Unit:Living273 Heating Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\EP2FMU\Examples\Schedule\sch\sp273.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item


!  Schedule:File,
!    Unit:Living273 Cooling Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\EP2FMU\Examples\Schedule\sch\sp273.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item

! Modified schedule: SIA WC_Therm 276

!  Schedule:File,
!    Unit:WC276 Heating Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\EP2FMU\Examples\Schedule\sch\sp276.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item


!  Schedule:File,
!    Unit:WC276 Cooling Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\EP2FMU\Examples\Schedule\sch\sp276.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item

! Modified schedule: SIA WC_Therm 275

!  Schedule:File,
!    Unit:WC275 Heating Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\EP2FMU\Examples\Schedule\sch\sp275.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item


!  Schedule:File,
!    Unit:WC275 Cooling Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\EP2FMU\Examples\Schedule\sch\sp275.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item

! Modified schedule: SIA Bed_Therm 274

!  Schedule:File,
!    Unit:Bed274 Heating Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\EP2FMU\Examples\Schedule\sch\sp274.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item


!  Schedule:File,
!    Unit:Bed274 Cooling Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\EP2FMU\Examples\Schedule\sch\sp274.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item

! Modified schedule: SIA Bed_Therm 272

!  Schedule:File,
!    Unit:Bed272 Heating Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\EP2FMU\Examples\Schedule\sch\sp272.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item


!  Schedule:File,
!    Unit:Bed272 Cooling Setpoint Schedule,              !- Name
!    Temperature,                !- Schedule Type Limits Name
!    C:\Users\khfa\Documents\MATLAB\Hanmin\R272_SP_C.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    ,                        !- Number of Hours of Data
!    ,                        !- Column Separator
!    No,                      !- Interpolate to Timestep
!    1;                       !- Minutes per Item

! Curve: New style low temperature boiler

  Curve:Cubic,
    New style low temperature boiler,  !- Name
    0.83888652,              !- Coefficient1 Constant
    0.132579019,             !- Coefficient2 x
    -0.17028503,             !- Coefficient3 x**2
    0.047468326,             !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

!  Output:Variable,*,System Node Temperature,timestep;

!  Output:Variable,*,System Node Mass Flow Rate,timestep;

!  Output:Variable,*,System Node Pressure,timestep;

  Output:Variable,DISTRICT HEATING Outlet Node,System Node Temperature,timestep;

  Output:Variable,DISTRICT HEATING Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,DISTRICT HEATING Inlet Node,System Node Temperature,timestep;

  Output:Variable,DISTRICT COOLING Outlet Node,System Node Temperature,timestep;

  Output:Variable,DISTRICT COOLING Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,DISTRICT COOLING Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Bed272 Radiant surface Hot Water Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:Bed272 Radiant surface Hot Water Inlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:Bed272 Radiant surface Hot Water Outlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Bed272 Radiant surface Hot Water Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Bed272 Radiant surface CHW Water Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:Bed272 Radiant surface CHW Water Outlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Bed272 Radiant surface CHW Water Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Living273 Radiant surface Hot Water Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:Living273 Radiant surface Hot Water Outlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Living273 Radiant surface Hot Water Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Living273 Radiant surface CHW Water Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:Living273 Radiant surface CHW Water Outlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Living273 Radiant surface CHW Water Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Bed274 Radiant surface Hot Water Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:Bed274 Radiant surface Hot Water Outlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Bed274 Radiant surface Hot Water Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Bed274 Radiant surface CHW Water Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:Bed274 Radiant surface CHW Water Outlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Bed274 Radiant surface CHW Water Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:WC275 Radiant surface Hot Water Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:WC275 Radiant surface Hot Water Outlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:WC275 Radiant surface Hot Water Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:WC275 Radiant surface CHW Water Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:WC275 Radiant surface CHW Water Outlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:WC275 Radiant surface CHW Water Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:WC276 Radiant surface Hot Water Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:WC276 Radiant surface Hot Water Outlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:WC276 Radiant surface Hot Water Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:WC276 Radiant surface CHW Water Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Unit:WC276 Radiant surface CHW Water Outlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:WC276 Radiant surface CHW Water Inlet Node,System Node Temperature,timestep;

  Output:Variable,Unit:Bed272,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,Unit:Living273,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,Unit:Bed274,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,Unit:Entry270,Zone Mean Air Temperature,timestep;

  Output:Variable,Unit:WC276,Zone Mean Air Temperature,timestep;

  Output:Variable,Unit:Living273,Zone Mean Air Temperature,timestep;

  Output:Variable,Unit:Plant271,Zone Mean Air Temperature,timestep;

  Output:Variable,Unit:WC275,Zone Mean Air Temperature,timestep;

  Output:Variable,Unit:Bed274,Zone Mean Air Temperature,timestep;

  Output:Variable,Unit:Bed272,Zone Mean Air Temperature,timestep;

  Output:Variable,*,Daylighting Reference Point 1 Illuminance,timestep;

  Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,timestep; !- HVAC Average [C]

  Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,timestep; !- HVAC Average [C]
  
!  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

!  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,timestep;

!  Output:Variable,*,Site Wind Speed,timestep;

!  Output:Variable,*,Site Wind Direction,timestep;

!  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

!  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep;

!  Output:Variable,*,Site Solar Azimuth Angle,timestep;

!  Output:Variable,*,Site Solar Altitude Angle,timestep;

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,		     ! Internal Variable Availability Dictionary Reporting
    ErrorsOnly; ! EnergyPlus Runtime Language Debug Output Level

  Output:VariableDictionary,IDF;

! Start detailed HVAC data definition

    Sizing:Plant,
    CW-plnt,                 !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    8.00,                   !- Design Loop Exit Temperature {C}
    12.00;                    !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    CW-plnt,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CW-plnt Operation,       !- Plant Equipment Operation Scheme Name
    CW-plnt Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    46.00,                   !- Maximum Loop Temperature {C}
    2.00,                    !- Minimum Loop Temperature {C}
    0.00055,                !- Maximum Loop Flow Rate {m3/s 0.00035}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CW-plnt Supply Side Inlet,  !- Plant Side Inlet Node Name
    CW-plnt Supply Side Outlet,  !- Plant Side Outlet Node Name
    CW-plnt Supply Side Branches,  !- Plant Side Branch List Name
    CW-plnt Supply Side Connectors,  !- Plant Side Connector List Name
    CW-plnt Demand Side Inlet,  !- Demand Side Inlet Node Name
    CW-plnt Demand Side Outlet,  !- Demand Side Outlet Node Name
    CW-plnt Demand Side Branches,  !- Demand Side Branch List Name
    CW-plnt Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    CW-plnt AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantEquipmentOperationSchemes,
    CW-plnt Operation,       !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    FS-D-C Scheme 1,        !- Control Scheme 1 Name
    Cooling Availability Schedule;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    FS-D-C Scheme 1,        !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    FS-D-C Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    FS-D-C Scheme 1 Range 1 Equipment List,  !- Name
    PlantComponent:TemperatureSource,         !- Equipment 1 Object Type
    DISTRICT COOLING;        !- Equipment 1 Name

  BranchList,
   CW-plnt Demand Side Branches,	! - Name of branch list
   CW-plnt Demand Side Inlet Branch,	! - Name of branch 1
   Unit:Living273 Radiant surface CW-plnt Demand Side Branch,	! - Name of branch 2
   Unit:WC276 Radiant surface CW-plnt Demand Side Branch,	! - Name of branch 3
   Unit:WC275 Radiant surface CW-plnt Demand Side Branch,	! - Name of branch 4
   Unit:Bed274 Radiant surface CW-plnt Demand Side Branch,	! - Name of branch 5
   Unit:Bed272 Radiant surface CW-plnt Demand Side Branch,	! - Name of branch 6
   CW-plnt Demand Side Outlet Branch;	! - Name of branch 7

  Branch,
    CW-plnt Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW-plnt Demand Side Inlet Branch Pipe,  !- Component 1 Name
    CW-plnt Demand Side Inlet,  !- Component 1 Inlet Node Name
    CW-plnt Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CW-plnt Demand Side Inlet Branch Pipe,  !- Name
    CW-plnt Demand Side Inlet,  !- Inlet Node Name
    CW-plnt Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name






  Branch,
    Unit:Living273 Radiant surface CW-plnt Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Unit:Living273 Radiant C surface,  !- Component 1 Name
    Unit:Living273 Radiant surface CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    Unit:Living273 Radiant surface CHW Water Outlet Node;  !- Component 1 Outlet Node Name

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Unit:Living273 Radiant C surface,  !- Name
    Cooling Availability Schedule,                 !- Availability Schedule Name
    Unit:Living273,          !- Zone Name
    Unit:Living273 Radiant C Surface List,  !- Surface Name or Radiant Surface Group Name
    0.021,                  !- Hydronic Tubing Inside Diameter {m} 0.021
    97,                !- Hydronic Tubing Length {m 97}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    0,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    ,                        !- Maximum Hot Water Flow {m3/s}
    ,			      !- Heating Water Inlet Node Name
    ,				!- Heating Water Outlet Node Name
    ,                        !- Heating Control Throttling Range {deltaC}
    ,				!- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    1280,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    0.00019,                !- Maximum Cold Water Flow {m3/s}
    Unit:Living273 Radiant surface CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    Unit:Living273 Radiant surface CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    .5,                    !- Cooling Control Throttling Range {deltaC}
    Unit:Living273 Setpoint Schedule,  !- Cooling Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    0,                    !- Condensation Control Dewpoint Offset {C}
    CalculateFromCircuitLength,           !- Number of Circuits
    320.100;                 !- Circuit Length {m 320.100}

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Unit:Living273 Radiant H surface,  !- Name
    Heating Availability Schedule,                 !- Availability Schedule Name
    Unit:Living273,          !- Zone Name
    Unit:Living273 Radiant H Surface List,  !- Surface Name or Radiant Surface Group Name
    0.021,                  !- Hydronic Tubing Inside Diameter {m} 0.021
    97,                !- Hydronic Tubing Length {m 97 to 7}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1910,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.00019,                        !- Maximum Hot Water Flow {m3/s}
    Unit:Living273 Radiant surface Hot Water Inlet Node,	!- Heating Water Inlet Node Name
    Unit:Living273 Radiant surface Hot Water Outlet Node,	!- Heating Water Outlet Node Name
    .5,                        !- Heating Control Throttling Range {deltaC .5}
    Unit:Living273 Setpoint Schedule,	!- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    0,		                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,		                !- Maximum Cold Water Flow {m3/s}
    ,				!- Cooling Water Inlet Node Name
    ,				!- Cooling Water Outlet Node Name
    ,		                !- Cooling Control Throttling Range {deltaC}
    ,				!- Cooling Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    0,                    !- Condensation Control Dewpoint Offset {C}
    CalculateFromCircuitLength,           !- Number of Circuits
    320.1;                 !- Circuit Length {m 320.100 to 10.100}

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Unit:Living273 Radiant C surface list,  !- Name
    Unit:Living273_Roof_1_0_0,  !- Surface 1 Name
    .009016,                 !- Flow Fraction for Surface 1
    Unit:Living273_Roof_1_0_1,  !- Surface 2 Name
    .990984;                 !- Flow Fraction for Surface 2

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Unit:Living273 Radiant H surface list,  !- Name
    Unit:Living273_ExtFloor_0_0_1,  !- Surface 1 Name
    .341213,                 !- Flow Fraction for Surface 1
    Unit:Living273_ExtFloor_0_0_0,  !- Surface 2 Name
    .658787;                 !- Flow Fraction for Surface 2






  Branch,
    Unit:WC276 Radiant surface CW-plnt Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Unit:WC276 Radiant C surface,  !- Component 1 Name
    Unit:WC276 Radiant surface CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    Unit:WC276 Radiant surface CHW Water Outlet Node;  !- Component 1 Outlet Node Name

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Unit:WC276 Radiant C surface,  !- Name
    Cooling Availability Schedule,                 !- Availability Schedule Name
    Unit:WC276,              !- Zone Name
    Unit:WC276 Radiant C Surface List,  !- Surface Name or Radiant Surface Group Name
    0.013,                  !- Hydronic Tubing Inside Diameter {m}0.015
    14,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    0,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    ,                        !- Maximum Hot Water Flow {m3/s}
    ,				!- Heating Water Inlet Node Name
    ,				!- Heating Water Outlet Node Name
    ,                        !- Heating Control Throttling Range {deltaC}
    ,				!- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    150,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    0.00002,                !- Maximum Cold Water Flow {m3/s}
    Unit:WC276 Radiant surface CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    Unit:WC276 Radiant surface CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    .5,                    !- Cooling Control Throttling Range {deltaC}
    Unit:WC276 Setpoint Schedule,  !- Cooling Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    0,                    !- Condensation Control Dewpoint Offset {C}
    CalculateFromCircuitLength,           !- Number of Circuits
    53.350;                 !- Circuit Length {m}

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Unit:WC276 Radiant H surface,  !- Name
    Heating Availability Schedule,                 !- Availability Schedule Name
    Unit:WC276,              !- Zone Name
    Unit:WC276 Radiant H Surface List,  !- Surface Name or Radiant Surface Group Name
    0.013,                  !- Hydronic Tubing Inside Diameter {m}0.015
    14,                !- Hydronic Tubing Length {m 14}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    300,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.00002,                        !- Maximum Hot Water Flow {m3/s}
    Unit:WC276 Radiant surface Hot Water Inlet Node,	!- Heating Water Inlet Node Name
    Unit:WC276 Radiant surface Hot Water Outlet Node,	!- Heating Water Outlet Node Name
    .5,                        !- Heating Control Throttling Range {deltaC}
    Unit:WC276 Setpoint Schedule,	!- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    0,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,		                !- Maximum Cold Water Flow {m3/s}
    ,				  !- Cooling Water Inlet Node Name
    ,				  !- Cooling Water Outlet Node Name
    ,				!- Cooling Control Throttling Range {deltaC}
    ,				  !- Cooling Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    0,                    !- Condensation Control Dewpoint Offset {C}
    CalculateFromCircuitLength,           !- Number of Circuits
    53.350;                 !- Circuit Length {m 53.350}

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Unit:WC276 Radiant C Surface List,  !- Name
    Unit:WC276_Roof_1_0_0,   !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Unit:WC276 Radiant H Surface List,  !- Name
    Unit:WC276_ExtFloor_0_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1








  Branch,
    Unit:WC275 Radiant surface CW-plnt Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Unit:WC275 Radiant C surface,  !- Component 1 Name
    Unit:WC275 Radiant surface CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    Unit:WC275 Radiant surface CHW Water Outlet Node;  !- Component 1 Outlet Node Name

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Unit:WC275 Radiant C surface,  !- Name
    Cooling Availability Schedule,                 !- Availability Schedule Name
    Unit:WC275,              !- Zone Name
    Unit:WC275 Radiant C Surface List,  !- Surface Name or Radiant Surface Group Name
    0.013,                  !- Hydronic Tubing Inside Diameter {m}0.015
    14,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    0,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    ,                        !- Maximum Hot Water Flow {m3/s}
    ,				!- Heating Water Inlet Node Name
    ,				!- Heating Water Outlet Node Name
    ,                        !- Heating Control Throttling Range {deltaC}
    ,				!- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    150,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    0.00002,                !- Maximum Cold Water Flow {m3/s}
    Unit:WC275 Radiant surface CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    Unit:WC275 Radiant surface CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    .5,                    !- Cooling Control Throttling Range {deltaC}
    Unit:WC275 Setpoint Schedule,  !- Cooling Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    0,                    !- Condensation Control Dewpoint Offset {C}
    CalculateFromCircuitLength,           !- Number of Circuits
    53.350;                 !- Circuit Length {m}

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Unit:WC275 Radiant H surface,  !- Name
    Heating Availability Schedule,                 !- Availability Schedule Name
    Unit:WC275,              !- Zone Name
    Unit:WC275 Radiant H Surface List,  !- Surface Name or Radiant Surface Group Name
    0.013,                  !- Hydronic Tubing Inside Diameter {m}0.015
    14,                !- Hydronic Tubing Length {m 14}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    300,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.00002,                        !- Maximum Hot Water Flow {m3/s}
    Unit:WC275 Radiant surface Hot Water Inlet Node,	!- Heating Water Inlet Node Name
    Unit:WC275 Radiant surface Hot Water Outlet Node,	!- Heating Water Outlet Node Name
    .5,                        !- Heating Control Throttling Range {deltaC}
    Unit:WC275 Setpoint Schedule,	!- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    ,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,		                !- Maximum Cold Water Flow {m3/s}
    ,				  !- Cooling Water Inlet Node Name
    ,				  !- Cooling Water Outlet Node Name
    ,		                    !- Cooling Control Throttling Range {deltaC}
    ,				  !- Cooling Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    0,                    !- Condensation Control Dewpoint Offset {C}
    CalculateFromCircuitLength,           !- Number of Circuits
    53.350;                 !- Circuit Length {m 53.350}

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Unit:WC275 Radiant C Surface List,  !- Name
    Unit:WC275_Roof_1_0_0,   !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Unit:WC275 Radiant H Surface List,  !- Name
    Unit:WC275_ExtFloor_0_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1








  Branch,
    Unit:Bed274 Radiant surface CW-plnt Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Unit:Bed274 Radiant C surface,  !- Component 1 Name
    Unit:Bed274 Radiant surface CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    Unit:Bed274 Radiant surface CHW Water Outlet Node;  !- Component 1 Outlet Node Name

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Unit:Bed274 Radiant C surface,  !- Name
    Cooling Availability Schedule,                 !- Availability Schedule Name
    Unit:Bed274,             !- Zone Name
    Unit:Bed274 Radiant C Surface List,  !- Surface Name or Radiant Surface Group Name
    0.021,                  !- Hydronic Tubing Inside Diameter {m}0.021
    34,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    0,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    ,                        !- Maximum Hot Water Flow {m3/s}
    ,				!- Heating Water Inlet Node Name
    ,				!- Heating Water Outlet Node Name
    ,                        !- Heating Control Throttling Range {deltaC}
    ,				!- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    325,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    0.00007,                !- Maximum Cold Water Flow {m3/s}
    Unit:Bed274 Radiant surface CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    Unit:Bed274 Radiant surface CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    .5,                    !- Cooling Control Throttling Range {deltaC}
    Unit:Bed274 Setpoint Schedule,  !- Cooling Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    0,                    !- Condensation Control Dewpoint Offset {C}
    CalculateFromCircuitLength,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Unit:Bed274 Radiant H surface,  !- Name
    Heating Availability Schedule,                 !- Availability Schedule Name
    Unit:Bed274,             !- Zone Name
    Unit:Bed274 Radiant H Surface List,  !- Surface Name or Radiant Surface Group Name
    0.021,                  !- Hydronic Tubing Inside Diameter {m}0.021
    34,                !- Hydronic Tubing Length {m 34 to 3}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    650,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.00007,                     !- Maximum Hot Water Flow {m3/s}
    Unit:Bed274 Radiant surface Hot Water Inlet Node,	!- Heating Water Inlet Node Name
    Unit:Bed274 Radiant surface Hot Water Outlet Node,	!- Heating Water Outlet Node Name
    .5,                        !- Heating Control Throttling Range {deltaC .5}
    Unit:Bed274 Setpoint Schedule,	!- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    0,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,		                !- Maximum Cold Water Flow {m3/s}
    ,				  !- Cooling Water Inlet Node Name
    ,				  !- Cooling Water Outlet Node Name
    ,                    !- Cooling Control Throttling Range {deltaC}
    ,				  !- Cooling Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    0,                    !- Condensation Control Dewpoint Offset {C}
    CalculateFromCircuitLength,           !- Number of Circuits
    106.7;                 !- Circuit Length {m 106.700 to 3.7}

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Unit:Bed274 Radiant C Surface List,  !- Name
    Unit:Bed274_Roof_1_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Unit:Bed274 Radiant H Surface List,  !- Name
    Unit:Bed274_ExtFloor_0_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1









  Branch,
    Unit:Bed272 Radiant surface CW-plnt Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Unit:Bed272 Radiant C surface,  !- Component 1 Name
    Unit:Bed272 Radiant surface CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    Unit:Bed272 Radiant surface CHW Water Outlet Node;  !- Component 1 Outlet Node Name

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Unit:Bed272 Radiant C surface,  !- Name
    Cooling Availability Schedule,                 !- Availability Schedule Name
    Unit:Bed272,             !- Zone Name
    Unit:Bed272 Radiant C Surface List,  !- Surface Name or Radiant Surface Group Name
    0.021,                  !- Hydronic Tubing Inside Diameter {m} 0.021
    34,                !- Hydronic Tubing Length {m autosize 34}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    0,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    ,                        !- Maximum Hot Water Flow {m3/s}
    ,				!- Heating Water Inlet Node Name
    ,				!- Heating Water Outlet Node Name
    ,                        !- Heating Control Throttling Range {deltaC}
    ,				!- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    325,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    0.00007,                !- Maximum Cold Water Flow {m3/s}
    Unit:Bed272 Radiant surface CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    Unit:Bed272 Radiant surface CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    .5,                    !- Cooling Control Throttling Range {deltaC}
    Unit:Bed272 Setpoint Schedule,  !- Cooling Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    0,                    !- Condensation Control Dewpoint Offset {C}
    CalculateFromCircuitLength,           !- Number of Circuits CalculateFromCircuitLength
    106.700;                 !- Circuit Length {m}

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Unit:Bed272 Radiant H surface,  !- Name
    Heating Availability Schedule,                 !- Availability Schedule Name
    Unit:Bed272,             !- Zone Name
    Unit:Bed272 Radiant H Surface List,  !- Surface Name or Radiant Surface Group Name
    0.021,                  !- Hydronic Tubing Inside Diameter {m} 0.021
    34,                !- Hydronic Tubing Length {m autosize 34 to 3}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    650,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.00007,                        !- Maximum Hot Water Flow {m3/s}
    Unit:Bed272 Radiant surface Hot Water Inlet Node,	!- Heating Water Inlet Node Name
    Unit:Bed272 Radiant surface Hot Water Outlet Node,	!- Heating Water Outlet Node Name
    .5,                        !- Heating Control Throttling Range {deltaC .5}
    Unit:Bed272 Setpoint Schedule,	!- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    0,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,	                !- Maximum Cold Water Flow {m3/s}
    ,			  !- Cooling Water Inlet Node Name
    ,			  !- Cooling Water Outlet Node Name
    ,	                    !- Cooling Control Throttling Range {deltaC}
    ,			  !- Cooling Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    0,                    !- Condensation Control Dewpoint Offset {C}
    CalculateFromCircuitLength,           !- Number of Circuits CalculateFromCircuitLength
    106.7;                 !- Circuit Length {m 106.700 to 3.7}

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Unit:Bed272 Radiant C Surface List,  !- Name
    Unit:Bed272_Roof_1_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Unit:Bed272 Radiant H Surface List,  !- Name
    Unit:Bed272_ExtFloor_0_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1








  Branch,
    CW-plnt Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW-plnt Demand Side Outlet Branch Pipe,  !- Component 1 Name
    CW-plnt Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CW-plnt Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CW-plnt Demand Side Outlet Branch Pipe,  !- Name
    CW-plnt Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CW-plnt Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CW-plnt Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW-plnt Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW-plnt Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    CW-plnt Demand Splitter, !- Name
    CW-plnt Demand Side Inlet Branch,  !- Inlet Branch Name
    Unit:Living273 Radiant surface CW-plnt Demand Side Branch,	! - Branch 2
    Unit:WC276 Radiant surface CW-plnt Demand Side Branch,	! - Branch 3
    Unit:WC275 Radiant surface CW-plnt Demand Side Branch,	! - Branch 4
    Unit:Bed274 Radiant surface CW-plnt Demand Side Branch,	! - Branch 5
    Unit:Bed272 Radiant surface CW-plnt Demand Side Branch;

  Connector:Mixer,
    CW-plnt Demand Mixer,    !- Name
    CW-plnt Demand Side Outlet Branch,  !- Outlet Branch Name
    Unit:Living273 Radiant surface CW-plnt Demand Side Branch,	! - Branch 2
    Unit:WC276 Radiant surface CW-plnt Demand Side Branch,	! - Branch 3
    Unit:WC275 Radiant surface CW-plnt Demand Side Branch,	! - Branch 4
    Unit:Bed274 Radiant surface CW-plnt Demand Side Branch,	! - Branch 5
    Unit:Bed272 Radiant surface CW-plnt Demand Side Branch;

  BranchList,
    CW-plnt Supply Side Branches,  !- Name
    CW-plnt Supply Side Inlet Branch,  !- Branch 1 Name
    DISTRICT COOLING Branch,  !- Branch 3 Name
    CW-plnt Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    CW-plnt Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CW-plnt Supply Pump,     !- Component 1 Name
    CW-plnt Supply Side Inlet,  !- Component 1 Inlet Node Name
    CW-plnt Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    CW-plnt Supply Pump,     !- Name
    CW-plnt Supply Side Inlet,  !- Inlet Node Name
    CW-plnt Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.00035,                !- Design Maximum Flow Rate {m3/s}
    68000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    DISTRICT COOLING Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    PlantComponent:TemperatureSource,         !- Component 1 Object Type
    DISTRICT COOLING,        !- Component 1 Name
    DISTRICT COOLING Inlet Node,  !- Component 1 Inlet Node Name
    DISTRICT COOLING Outlet Node;  !- Component 1 Outlet Node Name

  PlantComponent:TemperatureSource,
    DISTRICT COOLING,  !- Name
    DISTRICT COOLING Inlet Node,  !- Inlet Node
    DISTRICT COOLING Outlet Node,  !- Outlet Node
    0.00035,                !- Design Volume Flow Rate {m3/s}
    Scheduled,               !- Temperature Specification Type
    15,                      !- Source Temperature {C}
    DISTRICT COOLING Sch;           !- Source Temperature Schedule Name

  Branch,
    CW-plnt Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW-plnt Supply Side Outlet Branch Pipe,  !- Component 1 Name
    CW-plnt Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CW-plnt Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CW-plnt Supply Side Outlet Branch Pipe,  !- Name
    CW-plnt Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CW-plnt Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CW-plnt Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW-plnt Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW-plnt Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    CW-plnt Supply Splitter, !- Name
    CW-plnt Supply Side Inlet Branch,  !- Inlet Branch Name
    DISTRICT COOLING Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CW-plnt Supply Mixer,    !- Name
    CW-plnt Supply Side Outlet Branch,  !- Outlet Branch Name
    DISTRICT COOLING Branch;  !- Inlet Branch 1 Name  

  Sizing:Plant,
    HW-plnt,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    36.00,                   !- Design Loop Exit Temperature {C}
    12.00;                   !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    HW-plnt,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HW-plnt Operation,       !- Plant Equipment Operation Scheme Name
    HW-plnt Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    42.00,                   !- Maximum Loop Temperature {C}
    22.00,                   !- Minimum Loop Temperature {C}
    0.00035,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW-plnt Supply Side Inlet,  !- Plant Side Inlet Node Name
    HW-plnt Supply Side Outlet,  !- Plant Side Outlet Node Name
    HW-plnt Supply Side Branches,  !- Plant Side Branch List Name
    HW-plnt Supply Side Connectors,  !- Plant Side Connector List Name
    HW-plnt Demand Side Inlet,  !- Demand Side Inlet Node Name
    HW-plnt Demand Side Outlet,  !- Demand Side Outlet Node Name
    HW-plnt Demand Side Branches,  !- Demand Side Branch List Name
    HW-plnt Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    HW-plnt AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantEquipmentOperationSchemes,
    HW-plnt Operation,       !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    FS-D-H Scheme 1,        !- Control Scheme 1 Name
    Heating Availability Schedule;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    FS-D-H Scheme 1,        !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    FS-D-H Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    FS-D-H Scheme 1 Range 1 Equipment List,  !- Name
    PlantComponent:TemperatureSource,         !- Equipment 1 Object Type
    DISTRICT HEATING;        !- Equipment 1 Name

  BranchList,
    HW-plnt Demand Side Branches,  !- Name
    HW-plnt Demand Side Inlet Branch,  !- Branch 1 Name
    Unit:Living273 Radiant surface HW-plnt Demand Side Branch,	! - Name of branch 2
    Unit:WC276 Radiant surface HW-plnt Demand Side Branch,	! - Name of branch 3
    Unit:WC275 Radiant surface HW-plnt Demand Side Branch,	! - Name of branch 4
    Unit:Bed274 Radiant surface HW-plnt Demand Side Branch,	! - Name of branch 5
    Unit:Bed272 Radiant surface HW-plnt Demand Side Branch, 	! - Name of branch 6 
    HW-plnt Demand Side Outlet Branch;	! - Name of branch 7

  Branch,
    HW-plnt Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW-plnt Demand Side Inlet Branch Pipe,  !- Component 1 Name
    HW-plnt Demand Side Inlet,  !- Component 1 Inlet Node Name
    HW-plnt Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW-plnt Demand Side Inlet Branch Pipe,  !- Name
    HW-plnt Demand Side Inlet,  !- Inlet Node Name
    HW-plnt Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    Unit:Living273 Radiant surface HW-plnt Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Unit:Living273 Radiant H surface,  !- Component 1 Name
    Unit:Living273 Radiant surface Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    Unit:Living273 Radiant surface Hot Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Unit:WC276 Radiant surface HW-plnt Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Unit:WC276 Radiant H surface, !- Component 1 Name
    Unit:WC276 Radiant surface Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    Unit:WC276 Radiant surface Hot Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Unit:WC275 Radiant surface HW-plnt Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Unit:WC275 Radiant H surface, !- Component 1 Name
    Unit:WC275 Radiant surface Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    Unit:WC275 Radiant surface Hot Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Unit:Bed274 Radiant surface HW-plnt Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Unit:Bed274 Radiant H surface,!- Component 1 Name
    Unit:Bed274 Radiant surface Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    Unit:Bed274 Radiant surface Hot Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Unit:Bed272 Radiant surface HW-plnt Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Unit:Bed272 Radiant H surface,!- Component 1 Name
    Unit:Bed272 Radiant surface Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    Unit:Bed272 Radiant surface Hot Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HW-plnt Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW-plnt Demand Side Outlet Branch Pipe,  !- Component 1 Name
    HW-plnt Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW-plnt Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW-plnt Demand Side Outlet Branch Pipe,  !- Name
    HW-plnt Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW-plnt Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    HW-plnt Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW-plnt Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW-plnt Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    HW-plnt Demand Splitter, !- Name
    HW-plnt Demand Side Inlet Branch,  !- Inlet Branch Name
    Unit:Living273 Radiant surface HW-plnt Demand Side Branch,	! - Branch 1
    Unit:WC276 Radiant surface HW-plnt Demand Side Branch,	! - Branch 2
    Unit:WC275 Radiant surface HW-plnt Demand Side Branch,	! - Branch 3
    Unit:Bed274 Radiant surface HW-plnt Demand Side Branch,	! - Branch 4
    Unit:Bed272 Radiant surface HW-plnt Demand Side Branch;	! - Branch 5

  Connector:Mixer,
    HW-plnt Demand Mixer,    !- Name
    HW-plnt Demand Side Outlet Branch,  !- Outlet Branch Name
    Unit:Living273 Radiant surface HW-plnt Demand Side Branch,	! - Branch 1
    Unit:WC276 Radiant surface HW-plnt Demand Side Branch,	! - Branch 2
    Unit:WC275 Radiant surface HW-plnt Demand Side Branch,	! - Branch 3
    Unit:Bed274 Radiant surface HW-plnt Demand Side Branch,	! - Branch 4
    Unit:Bed272 Radiant surface HW-plnt Demand Side Branch; 	! - Branch 5

  BranchList,
    HW-plnt Supply Side Branches,  !- Name
    HW-plnt Supply Side Inlet Branch,  !- Branch 1 Name
    DISTRICT HEATING Branch,  !- Branch 3 Name
    HW-plnt Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    HW-plnt Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW-plnt Supply Pump,     !- Component 1 Name
    HW-plnt Supply Side Inlet,  !- Component 1 Inlet Node Name
    HW-plnt Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    HW-plnt Supply Pump,     !- Name
    HW-plnt Supply Side Inlet,  !- Inlet Node Name
    HW-plnt Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.00035,                !- Design Maximum Flow Rate {m3/s}
    68000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

   Branch,
    DISTRICT HEATING Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    PlantComponent:TemperatureSource,         !- Component 1 Object Type
    DISTRICT HEATING,        !- Component 1 Name
    DISTRICT HEATING Inlet Node,  !- Component 1 Inlet Node Name
    DISTRICT HEATING Outlet Node;  !- Component 1 Outlet Node Name

  PlantComponent:TemperatureSource,
    DISTRICT HEATING,  !- Name
    DISTRICT HEATING Inlet Node,  !- Inlet Node
    DISTRICT HEATING Outlet Node,  !- Outlet Node
    0.00035,                !- Design Volume Flow Rate {m3/s}
    Scheduled,               !- Temperature Specification Type
    36,                      !- Source Temperature {C}
    DISTRICT HEATING Sch;           !- Source Temperature Schedule Name

  Branch,
    HW-plnt Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW-plnt Supply Side Outlet Branch Pipe,  !- Component 1 Name
    HW-plnt Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW-plnt Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW-plnt Supply Side Outlet Branch Pipe,  !- Name
    HW-plnt Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW-plnt Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    HW-plnt Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW-plnt Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW-plnt Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    HW-plnt Supply Splitter, !- Name
    HW-plnt Supply Side Inlet Branch,  !- Inlet Branch Name
    DISTRICT HEATING Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HW-plnt Supply Mixer,    !- Name
    HW-plnt Supply Side Outlet Branch,  !- Outlet Branch Name
    DISTRICT HEATING Branch;  !- Inlet Branch 1 Name

  ZoneControl:Thermostat,
    Unit:Living273 Thermostat,  !- Name
    Unit:Living273,          !- Zone or ZoneList Name
    Control type schedule: Always 3,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Unit:Living273 Single SP;  !- Control 1 Name

ThermostatSetpoint:SingleHeatingOrCooling,
    Unit:Living273 Single SP,  !- Name
    Unit:Living273 Setpoint Schedule;  !- Setpoint Temperature Schedule Name

!  Sizing:Zone,
!    Unit:Living273,          !- Zone or ZoneList Name
!    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!    15.00,                   !- Zone Cooling Design Supply Air Temperature {C}
!    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!    30.00,                   !- Zone Heating Design Supply Air Temperature {C}
!    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!    Unit:Living273 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
!    1.25,                    !- Zone Heating Sizing Factor
!    1.15,                    !- Zone Cooling Sizing Factor
!    DesignDay,               !- Cooling Design Air Flow Method
!    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
!    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!    0.000000,                !- Cooling Minimum Air Flow {m3/s}
!    0.00,                    !- Cooling Minimum Air Flow Fraction
!    DesignDay,               !- Heating Design Air Flow Method
!    0.000000,                !- Heating Design Air Flow Rate {m3/s}
!    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!    0.141580,                !- Heating Maximum Air Flow {m3/s}
!    0.30,                    !- Heating Maximum Air Flow Fraction
!    Unit:Living273 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
!    No,                      !- Account for Dedicated Outdoor Air System
!    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
!    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!  DesignSpecification:OutdoorAir,
!    Unit:Living273 Design Specification Outdoor Air Object,  !- Name
!    Flow/Area,               !- Outdoor Air Method
!    0.028000,                !- Outdoor Air Flow per Person {m3/s-person}
!    0.005600,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!    0.132416,                !- Outdoor Air Flow per Zone {m3/s}
!    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
!    On 24/7;                 !- Outdoor Air Schedule Name

!  DesignSpecification:ZoneAirDistribution,
!    Unit:Living273 Design Specification Zone Air Distribution Object,  !- Name
!    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
!    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
!    ,                        !- Zone Air Distribution Effectiveness Schedule Name
!    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Unit:Living273,          !- Zone Name
    Unit:Living273 Equipment,!- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Unit:Living273 Zone Air Node,  !- Zone Air Node Name
    Unit:Living273 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Unit:Living273 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Unit:Living273 Radiant H surface,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Off,                        ! - Zone equipment 1 sequential cooling fraction schedule
    On,			     ! - Zone equipment 1 sequential heating fraction schedule
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Unit:Living273 Radiant C surface,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    On,                        ! - Zone equipment 2 sequential cooling fraction schedule
    Off;			     ! - Zone equipment 2 sequential heating fraction schedule

  ZoneControl:Thermostat,
    Unit:WC276 Thermostat,   !- Name
    Unit:WC276,              !- Zone or ZoneList Name
    Control type schedule: Always 3,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Unit:WC276 Single SP;      !- Control 1 Name

  ThermostatSetpoint:SingleHeatingOrCooling,
    Unit:WC276 Single SP,      !- Name
    Unit:WC276 Setpoint Schedule;  !- Setpoint Temperature Schedule Name

!  Sizing:Zone,
!    Unit:WC276,              !- Zone or ZoneList Name
!    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!    15.00,                   !- Zone Cooling Design Supply Air Temperature {C}
!    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!    30.00,                   !- Zone Heating Design Supply Air Temperature {C}
!    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!    Unit:WC276 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
!    1.25,                    !- Zone Heating Sizing Factor
!    1.15,                    !- Zone Cooling Sizing Factor
!    DesignDay,               !- Cooling Design Air Flow Method
!    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
!    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!    0.000000,                !- Cooling Minimum Air Flow {m3/s}
!    0.00,                    !- Cooling Minimum Air Flow Fraction
!    DesignDay,               !- Heating Design Air Flow Method
!    0.000000,                !- Heating Design Air Flow Rate {m3/s}
!    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!    0.141580,                !- Heating Maximum Air Flow {m3/s}
!    0.30,                    !- Heating Maximum Air Flow Fraction
!    Unit:WC276 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
!    No,                      !- Account for Dedicated Outdoor Air System
!    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
!    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!  DesignSpecification:OutdoorAir,
!    Unit:WC276 Design Specification Outdoor Air Object,  !- Name
!    Flow/Person,             !- Outdoor Air Method
!    0.089000,                !- Outdoor Air Flow per Person {m3/s-person}
!    0.004400,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!    0.017535,                !- Outdoor Air Flow per Zone {m3/s}
!    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
!    On 24/7;                 !- Outdoor Air Schedule Name

!  DesignSpecification:ZoneAirDistribution,
!    Unit:WC276 Design Specification Zone Air Distribution Object,  !- Name
!    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
!    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
!    ,                        !- Zone Air Distribution Effectiveness Schedule Name
!    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Unit:WC276,              !- Zone Name
    Unit:WC276 Equipment,    !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Unit:WC276 Zone Air Node,!- Zone Air Node Name
    Unit:WC276 Return Outlet;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Unit:WC276 Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Unit:WC276 Radiant H surface, !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Off,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Unit:WC276 Radiant C surface, !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    On,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Off;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneControl:Thermostat,
    Unit:WC275 Thermostat,   !- Name
    Unit:WC275,              !- Zone or ZoneList Name
    Control type schedule: Always 3,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Unit:WC275 Single SP;      !- Control 1 Name

  ThermostatSetpoint:SingleHeatingOrCooling,
    Unit:WC275 Single SP,      !- Name
    Unit:WC275 Setpoint Schedule;  !- Setpoint Temperature Schedule Name

!  Sizing:Zone,
!    Unit:WC275,              !- Zone or ZoneList Name
!    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!    15.00,                   !- Zone Cooling Design Supply Air Temperature {C}
!    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!    30.00,                   !- Zone Heating Design Supply Air Temperature {C}
!    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!    Unit:WC275 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
!    1.25,                    !- Zone Heating Sizing Factor
!    1.15,                    !- Zone Cooling Sizing Factor
!    DesignDay,               !- Cooling Design Air Flow Method
!    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
!    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!    0.000000,                !- Cooling Minimum Air Flow {m3/s}
!    0.00,                    !- Cooling Minimum Air Flow Fraction
!    DesignDay,               !- Heating Design Air Flow Method
!    0.000000,                !- Heating Design Air Flow Rate {m3/s}
!    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!    0.141580,                !- Heating Maximum Air Flow {m3/s}
!    0.30,                    !- Heating Maximum Air Flow Fraction
!    Unit:WC275 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
!    No,                      !- Account for Dedicated Outdoor Air System
!    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
!    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!  DesignSpecification:OutdoorAir,
!    Unit:WC275 Design Specification Outdoor Air Object,  !- Name
!    Flow/Person,             !- Outdoor Air Method
!    0.089000,                !- Outdoor Air Flow per Person {m3/s-person}
!    0.004400,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!    0.016022,                !- Outdoor Air Flow per Zone {m3/s}
!    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
!    On 24/7;                 !- Outdoor Air Schedule Name

!  DesignSpecification:ZoneAirDistribution,
!    Unit:WC275 Design Specification Zone Air Distribution Object,  !- Name
!    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
!    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
!    ,                        !- Zone Air Distribution Effectiveness Schedule Name
!    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Unit:WC275,              !- Zone Name
    Unit:WC275 Equipment,    !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Unit:WC275 Zone Air Node,!- Zone Air Node Name
    Unit:WC275 Return Outlet;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Unit:WC275 Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Unit:WC275 Radiant H surface, !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Off,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Unit:WC275 Radiant C surface, !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    On,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Off;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneControl:Thermostat,
    Unit:Bed274 Thermostat,   !- Name
    Unit:Bed274,              !- Zone or ZoneList Name
    Control type schedule: Always 3,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Unit:Bed274 Single SP;      !- Control 1 Name

  ThermostatSetpoint:SingleHeatingOrCooling,
    Unit:Bed274 Single SP,      !- Name
    Unit:Bed274 Setpoint Schedule;  !- Setpoint Temperature Schedule Name

!  Sizing:Zone,
!    Unit:Bed274,             !- Zone or ZoneList Name
!    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!    15.00,                   !- Zone Cooling Design Supply Air Temperature {C}
!    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!    30.00,                   !- Zone Heating Design Supply Air Temperature {C}
!    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!    Unit:Bed274 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
!    1.25,                    !- Zone Heating Sizing Factor
!    1.15,                    !- Zone Cooling Sizing Factor
!    DesignDay,               !- Cooling Design Air Flow Method
!    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
!    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!    0.000000,                !- Cooling Minimum Air Flow {m3/s}
!    0.00,                    !- Cooling Minimum Air Flow Fraction
!    DesignDay,               !- Heating Design Air Flow Method
!    0.000000,                !- Heating Design Air Flow Rate {m3/s}
!    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!    0.141580,                !- Heating Maximum Air Flow {m3/s}
!    0.30,                    !- Heating Maximum Air Flow Fraction
!    Unit:Bed274 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
!    No,                      !- Account for Dedicated Outdoor Air System
!    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
!    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!  DesignSpecification:OutdoorAir,
!    Unit:Bed274 Design Specification Outdoor Air Object,  !- Name
!    Flow/Area,               !- Outdoor Air Method
!    0.008000,                !- Outdoor Air Flow per Person {m3/s-person}
!    0.000200,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!    0.040908,                !- Outdoor Air Flow per Zone {m3/s}
!    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
!    On 24/7;                 !- Outdoor Air Schedule Name

!  DesignSpecification:ZoneAirDistribution,
!    Unit:Bed274 Design Specification Zone Air Distribution Object,  !- Name
!    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
!    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
!    ,                        !- Zone Air Distribution Effectiveness Schedule Name
!    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Unit:Bed274,             !- Zone Name
    Unit:Bed274 Equipment,   !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Unit:Bed274 Zone Air Node,  !- Zone Air Node Name
    Unit:Bed274 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Unit:Bed274 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Unit:Bed274 Radiant H surface,!- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Off,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Unit:Bed274 Radiant C surface,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    On,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Off;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneControl:Thermostat,
    Unit:Bed272 Thermostat,   !- Name
    Unit:Bed272,              !- Zone or ZoneList Name
    Control type schedule: Always 3,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Unit:Bed272 Single SP;      !- Control 1 Name

  ThermostatSetpoint:SingleHeatingOrCooling,
    Unit:Bed272 Single SP,      !- Name
    Unit:Bed272 Setpoint Schedule;  !- Setpoint Temperature Schedule Name

!  Sizing:Zone,
!    Unit:Bed272,             !- Zone or ZoneList Name
!    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!    15.00,                   !- Zone Cooling Design Supply Air Temperature {C}
!    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!    30.00,                   !- Zone Heating Design Supply Air Temperature {C}
!    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!    Unit:Bed272 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
!    1.25,                    !- Zone Heating Sizing Factor
!    1.15,                    !- Zone Cooling Sizing Factor
!    DesignDay,               !- Cooling Design Air Flow Method
!    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
!    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!    0.000000,                !- Cooling Minimum Air Flow {m3/s}
!    0.00,                    !- Cooling Minimum Air Flow Fraction
!    DesignDay,               !- Heating Design Air Flow Method
!    0.000000,                !- Heating Design Air Flow Rate {m3/s}
!    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!    0.141580,                !- Heating Maximum Air Flow {m3/s}
!    0.30,                    !- Heating Maximum Air Flow Fraction
!    Unit:Bed272 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
!    No,                      !- Account for Dedicated Outdoor Air System
!    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
!    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!  DesignSpecification:OutdoorAir,
!    Unit:Bed272 Design Specification Outdoor Air Object,  !- Name
!    Flow/Area,               !- Outdoor Air Method
!    0.008000,                !- Outdoor Air Flow per Person {m3/s-person}
!    0.000200,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!    0.040060,                !- Outdoor Air Flow per Zone {m3/s}
!    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
!    On 24/7;                 !- Outdoor Air Schedule Name

!  DesignSpecification:ZoneAirDistribution,
!    Unit:Bed272 Design Specification Zone Air Distribution Object,  !- Name
!    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
!    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
!    ,                        !- Zone Air Distribution Effectiveness Schedule Name
!    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Unit:Bed272,             !- Zone Name
    Unit:Bed272 Equipment,   !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Unit:Bed272 Zone Air Node,  !- Zone Air Node Name
    Unit:Bed272 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Unit:Bed272 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Unit:Bed272 Radiant H surface,!- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Off,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Unit:Bed272 Radiant C surface,!- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    On,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Off;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  AvailabilityManagerAssignmentList,
    CW-plnt AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CW-plnt Availability;    !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    CW-plnt Availability,    !- Name
    Cooling Availability Schedule;                 !- Schedule Name

  AvailabilityManagerAssignmentList,
    HW-plnt AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    HW-plnt Availability;    !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    HW-plnt Availability,    !- Name
    Heating Availability Schedule;                 !- Schedule Name

  SetpointManager:Scheduled,
    CW-plnt Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    Heating low control temperature schedule: Always 7.00,  !- Schedule Name
    CW-plnt Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    CW-plnt Setpoint Manager Node List,  !- Name
    CW-plnt Supply Side Outlet;  !- Node 1 Name

  SetpointManager:Scheduled,
    HW-plnt Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    Heating low water temperature schedule: Always 42.00,  !- Schedule Name
    HW-plnt Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    HW-plnt Setpoint Manager Node List,  !- Name
    HW-plnt Supply Side Outlet;  !- Node 1 Name

! End detailed HVAC data definition

  EnergyManagementSystem:Actuator,
    DryBulb_override,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Outdoor Dry Bulb; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DewPoint_override,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Outdoor Dew Point; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    RH_override,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Outdoor Relative Humidity; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DHI_override,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Diffuse Solar; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DNI_override,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Direct Solar; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    WS_override,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Wind Speed; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    WD_override,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Wind Direction; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Occ_R272_override,    !- Name
    PEOPLE UNIT:BED272,  !- Actuated Component Unique Name
    People,                !- Actuated Component Type
    Number of People; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Occ_R273_override,    !- Name
    PEOPLE UNIT:LIVING273,  !- Actuated Component Unique Name
    People,                !- Actuated Component Type
    Number of People; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Occ_R274_override,    !- Name
    PEOPLE UNIT:BED274,  !- Actuated Component Unique Name
    People,                !- Actuated Component Type
    Number of People; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LPD_R270_override,    !- Name
    UNIT:ENTRY270 GENERAL LIGHTING,  !- Actuated Component Unique Name
    Lights,                !- Actuated Component Type
    Electric Power Level; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LPD_R272_override,    !- Name
    UNIT:BED272 GENERAL LIGHTING,  !- Actuated Component Unique Name
    Lights,                !- Actuated Component Type
    Electric Power Level; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LPD_R273_override,    !- Name
    UNIT:LIVING273 GENERAL LIGHTING,  !- Actuated Component Unique Name
    Lights,                !- Actuated Component Type
    Electric Power Level; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LPD_R274_override,    !- Name
    UNIT:BED274 GENERAL LIGHTING,  !- Actuated Component Unique Name
    Lights,                !- Actuated Component Type
    Electric Power Level; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LPD_R275_override,    !- Name
    UNIT:WC275 GENERAL LIGHTING,  !- Actuated Component Unique Name
    Lights,                !- Actuated Component Type
    Electric Power Level; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LPD_R276_override,    !- Name
    UNIT:WC276 GENERAL LIGHTING,  !- Actuated Component Unique Name
    Lights,                !- Actuated Component Type
    Electric Power Level; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    EPD_R271_override,    !- Name
    UNIT:PLANT271 EQUIPMENT 1,  !- Actuated Component Unique Name
    ElectricEquipment,                !- Actuated Component Type
    Electric Power Level; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    EPD_R272_override,    !- Name
    UNIT:BED272 EQUIPMENT 1,  !- Actuated Component Unique Name
    ElectricEquipment,                !- Actuated Component Type
    Electric Power Level; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    EPD_R273_override,    !- Name
    UNIT:LIVING273 EQUIPMENT 1,  !- Actuated Component Unique Name
    ElectricEquipment,                !- Actuated Component Type
    Electric Power Level; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    EPD_R274_override,    !- Name
    UNIT:BED274 EQUIPMENT 1,  !- Actuated Component Unique Name
    ElectricEquipment,                !- Actuated Component Type
    Electric Power Level; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    HW_272_override,    !- Name
    Unit:Bed272 Radiant H surface,  !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,                !- Actuated Component Type
    Water Mass Flow Rate; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    CW_272_override,    !- Name
    Unit:Bed272 Radiant C surface,  !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,                !- Actuated Component Type
    Water Mass Flow Rate; !- Actuated Component Control Type

!  EnergyManagementSystem:Actuator,
!    HW_273_override,    !- Name
!    Unit:Living273 Radiant surface,  !- Actuated Component Unique Name
!    Hydronic Low Temp Radiant,                !- Actuated Component Type
!    Water Mass Flow Rate; !- Actuated Component Control Type

!  EnergyManagementSystem:Actuator,
!    HW_274_override,    !- Name
!    Unit:Bed274 Radiant surface,  !- Actuated Component Unique Name
!    Hydronic Low Temp Radiant,                !- Actuated Component Type
!    Water Mass Flow Rate; !- Actuated Component Control Type

!  EnergyManagementSystem:Actuator,
!    HW_275_override,    !- Name
!    Unit:WC275 Radiant surface,  !- Actuated Component Unique Name
!    Hydronic Low Temp Radiant,                !- Actuated Component Type
!    Water Mass Flow Rate; !- Actuated Component Control Type

!  EnergyManagementSystem:Actuator,
!    HW_276_override,    !- Name
!    Unit:WC276 Radiant surface,  !- Actuated Component Unique Name
!    Hydronic Low Temp Radiant,                !- Actuated Component Type
!    Water Mass Flow Rate; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    H_plnt_pump_override,    !- Name
    HW-plnt Supply Pump,  !- Actuated Component Unique Name
    Pump,                !- Actuated Component Type
    Pump Mass Flow Rate; !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    C_plnt_pump_override,    !- Name
    CW-plnt Supply Pump,  !- Actuated Component Unique Name
    Pump,                !- Actuated Component Type
    Pump Mass Flow Rate; !- Actuated Component Control Type

! Other Equipment to link FMU air system to this room model

  ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface

! Outputs
  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Unit:Bed272,   !- Output:Variable Index Key Name
    Zone Mean Air Temperature,                 !- Output:Variable Name
    R272_Air_Temperature;                          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Unit:Living273,   !- Output:Variable Index Key Name
    Zone Mean Air Temperature,                 !- Output:Variable Name
    R273_Air_Temperature;                          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Unit:Bed274,   !- Output:Variable Index Key Name
    Zone Mean Air Temperature,                 !- Output:Variable Name
    R274_Air_Temperature;                          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Unit:WC275,   !- Output:Variable Index Key Name
    Zone Mean Air Temperature,                 !- Output:Variable Name
    R275_Air_Temperature;                          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Unit:WC276,   !- Output:Variable Index Key Name
    Zone Mean Air Temperature,                 !- Output:Variable Name
    R276_Air_Temperature;                          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DISTRICT HEATING Outlet Node,   !- Output:Variable Index Key Name
    System Node Temperature,                 !- Output:Variable Name
    DistrictHeating_Supply_Temperature;                          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DISTRICT HEATING Inlet Node,   !- Output:Variable Index Key Name
    System Node Temperature,                 !- Output:Variable Name
    DistrictHeating_Return_Temperature;                          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DISTRICT HEATING Outlet Node,   !- Output:Variable Index Key Name
    System Node Mass Flow Rate,                 !- Output:Variable Name
    DistrictHeating_Return_Flow;                          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DISTRICT COOLING Outlet Node,   !- Output:Variable Index Key Name
    System Node Temperature,                 !- Output:Variable Name
    DistrictCooling_Supply_Temperature;                          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DISTRICT COOLING Inlet Node,   !- Output:Variable Index Key Name
    System Node Temperature,                 !- Output:Variable Name
    DistrictCooling_Return_Temperature;                          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DISTRICT COOLING Outlet Node,   !- Output:Variable Index Key Name
    System Node Mass Flow Rate,                 !- Output:Variable Name
    DistrictCooling_Return_Flow;                          !- FMU Variable Name

! Inputs

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Bed272_Shade,           !- Schedule Name
    Fraction,                                !- Schedule Type Limits Names
    R272_Shade,                  !- FMU Variable Name
    0;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Living273_Shade1,           !- Schedule Name
    Fraction,                                !- Schedule Type Limits Names
    R273_Shade1,                  !- FMU Variable Name
    0;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Living273_Shade2,           !- Schedule Name
    Fraction,                                !- Schedule Type Limits Names
    R273_Shade2,                  !- FMU Variable Name
    0;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Living273_Shade3,           !- Schedule Name
    Fraction,                                !- Schedule Type Limits Names
    R273_Shade3,                  !- FMU Variable Name
    0;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Bed274_Shade,           !- Schedule Name
    Fraction,                                !- Schedule Type Limits Names
    R274_Shade,                  !- FMU Variable Name
    0;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Bed272_Win,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    R272_Window,                  !- FMU Variable Name
    99;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Living273_Win1,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    R273_Window1,                  !- FMU Variable Name
    99;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Living273_Win2,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    R273_Window2,                  !- FMU Variable Name
    99;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Bed274_Win,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    R274_Window,                  !- FMU Variable Name
    99;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Unit:Bed272 Setpoint Schedule,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    R272_Setpoint_Temperature,                  !- FMU Variable Name
    23;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Unit:Living273 Setpoint Schedule,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    R273_Setpoint_Temperature,                  !- FMU Variable Name
    21;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Unit:Bed274 Setpoint Schedule,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    R274_Setpoint_Temperature,                  !- FMU Variable Name
    24;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Unit:WC275 Setpoint Schedule,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    R275_Setpoint_Temperature,                  !- FMU Variable Name
    21;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Unit:WC276 Setpoint Schedule,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    R276_Setpoint_Temperature,                  !- FMU Variable Name
    21;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    DryBulb_in,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Outdoor Dry Bulb,          !- Actuated Component Control Type
    DryBulb_Temperature,                  !- FMU Variable Name
    -0.3;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    DewPoint_in,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Outdoor Dew Point,          !- Actuated Component Control Type
    DewPoint_Temperature,                  !- FMU Variable Name
    -1.8;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    RH_in,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Outdoor Relative Humidity,          !- Actuated Component Control Type
    Relative_Humidity,                  !- FMU Variable Name
    86;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    DHI_in,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Diffuse Solar,          !- Actuated Component Control Type
    Diffuse_SolarRadiation,                  !- FMU Variable Name
    0;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    DNI_in,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Direct Solar,          !- Actuated Component Control Type
    Direct_SolarRadiation,                  !- FMU Variable Name
    0;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    WS_in,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Wind Speed,          !- Actuated Component Control Type
    Wind_Speed,                  !- FMU Variable Name
    0.1;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    WD_in,    !- Name
    Environment,  !- Actuated Component Unique Name
    Weather Data,                !- Actuated Component Type
    Wind Direction,          !- Actuated Component Control Type
    Wind_Direction,                  !- FMU Variable Name
    350;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Occ_R272_in,    !- Name
    PEOPLE UNIT:BED272,  !- Actuated Component Unique Name
    People,                !- Actuated Component Type
    Number of People,          !- Actuated Component Control Type
    R272_Occupancy,                  !- FMU Variable Name
    7.7;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Occ_R273_in,    !- Name
    PEOPLE UNIT:LIVING273,  !- Actuated Component Unique Name
    People,                !- Actuated Component Type
    Number of People,          !- Actuated Component Control Type
    R273_Occupancy,                  !- FMU Variable Name
    11.7;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Occ_R274_in,    !- Name
    PEOPLE UNIT:BED274,  !- Actuated Component Unique Name
    People,                !- Actuated Component Type
    Number of People,          !- Actuated Component Control Type
    R274_Occupancy,                  !- FMU Variable Name
    0.07;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    DISTRICT HEATING Sch,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    DistrictHeating_Temperature,                  !- FMU Variable Name
    33.08;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    DISTRICT COOLING Sch,           !- Schedule Name
    Temperature,                                !- Schedule Type Limits Names
    DistrictCooling_Temperature,                  !- FMU Variable Name
    21.96;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
   Heating Availability Schedule,           !- Schedule Name
    Fraction,                                !- Schedule Type Limits Names
    DistrictHeating_Switch,                  !- FMU Variable Name
    1;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Cooling Availability Schedule,           !- Schedule Name
    Fraction,                                !- Schedule Type Limits Names
    DistrictCooling_Switch,                  !- FMU Variable Name
    1;                                         !- Initial value, used during warm-up

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    IO_272_H,  !- Name
    Unit:Bed272 Radiant H surface,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,  !- Actuated Component Type
    Water Mass Flow Rate,          !- Actuated Component Control Type
    R272_Heating_Flow,                  !- FMU Variable Name
    0.06;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    IO_272_C,  !- Name
    Unit:Bed272 Radiant C surface,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,  !- Actuated Component Type
    Water Mass Flow Rate,          !- Actuated Component Control Type
    R272_Cooling_Flow,                  !- FMU Variable Name
    0.06;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    IO_273_H,  !- Name
    Unit:Living273 Radiant H surface,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,  !- Actuated Component Type
    Water Mass Flow Rate,          !- Actuated Component Control Type
    R273_Heating_Flow,                  !- FMU Variable Name
    0.18;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    IO_273_C,  !- Name
    Unit:Living273 Radiant C surface,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,  !- Actuated Component Type
    Water Mass Flow Rate,          !- Actuated Component Control Type
    R273_Cooling_Flow,                  !- FMU Variable Name
    0.18;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    IO_274_H,  !- Name
    Unit:Bed274 Radiant H surface,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,  !- Actuated Component Type
    Water Mass Flow Rate,          !- Actuated Component Control Type
    R274_Heating_Flow,                  !- FMU Variable Name
    0.06;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    IO_274_C,  !- Name
    Unit:Bed274 Radiant C surface,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,  !- Actuated Component Type
    Water Mass Flow Rate,          !- Actuated Component Control Type
    R274_Cooling_Flow,                  !- FMU Variable Name
    0.06;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    IO_275_H,  !- Name
    Unit:WC275 Radiant H surface,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,  !- Actuated Component Type
    Water Mass Flow Rate,          !- Actuated Component Control Type
    R275_Heating_Flow,                  !- FMU Variable Name
    0.02;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    IO_275_C,  !- Name
    Unit:WC275 Radiant C surface,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,  !- Actuated Component Type
    Water Mass Flow Rate,          !- Actuated Component Control Type
    R275_Cooling_Flow,                  !- FMU Variable Name
    0.02;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    IO_276_H,  !- Name
    Unit:WC276 Radiant H surface,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,  !- Actuated Component Type
    Water Mass Flow Rate,          !- Actuated Component Control Type
    R276_Heating_Flow,                  !- FMU Variable Name
    0.02;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    IO_276_C,  !- Name
    Unit:WC276 Radiant C surface,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,  !- Actuated Component Type
    Water Mass Flow Rate,          !- Actuated Component Control Type
    R276_Cooling_Flow,                  !- FMU Variable Name
    0.02;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    H_plnt_pump_override_flow,  !- Name
    HW-plnt Supply Pump,    !- Actuated Component Unique Name
    Pump,  !- Actuated Component Type
    Pump Mass Flow Rate,          !- Actuated Component Control Type
    DistrictHeating_Flow,                  !- FMU Variable Name
    1;                       !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    C_plnt_pump_override_flow,  !- Name
    CW-plnt Supply Pump,    !- Actuated Component Unique Name
    Pump,  !- Actuated Component Type
    Pump Mass Flow Rate,          !- Actuated Component Control Type
    DistrictCooling_Flow,                  !- FMU Variable Name
    1;                       !- Initial Value

! End FMU
